# 原始参数检索结果

结论：找到了原始算例中的变压器容量、阻抗、固定分接电压和BE电压目标；未找到能确认BE实际无功设备能力及投切状态的台账，也未找到变压器分接头可调范围。原始算例字段尚未经过现场资料交叉核验。

## TRAFO-008（GXVS2 → GXVY2）

| 断面 | 额定容量 MVA | 基准电压 kV | 分接电压 kV（节点1/节点2） | BE目标电压 pu | 母线恒功率负荷 MW/Mvar |
| --- | ---: | --- | --- | ---: | --- |
| 13点 | 10 | 37/10.5 | 36.75/10.5 | 0.979 | 3.52/-0.36 |
| 20点 | 10 | 37/10.5 | 35.87/10.5 | 0.988 | 5.5/-0.55 |

- 13点出处：[原始DAT第47行](../demo_area/raw/13点sim2合并anony.dat#L47)（BE）及第49行（T）。
- 20点出处：[原始DAT第46行](../demo_area/raw/20点sim2合并anony.dat#L46)（BE）及第48行（T）。
- 两断面均使用1000 MVA系统基准；该T卡R=0.0436、X=0.6802（系统基准标幺值）。不是以10 MVA设备容量为基准的阻抗百分数。
- 上表分接电压是各断面输入的固定分接值，不是上下限，也没有提供对应的机械档号。
- 母线负荷Q为负表示其恒功率负荷模型呈容性，不能反推出某组电容器的额定容量或投切状态。

## 能确认与不能确认的内容

1. 13点有49个BE节点，20点有48个BE节点。BE的Qmin列全部留空；13点40个BE的Qmax字段为0，另9个为负值；20点48个均为0。空白和数值0在清单中分别保留，不能据此认定现场无功设备能力为0。
2. 两个DAT各有91张T卡，均没有R调压控制卡或X无功投切卡。BE节点的并联导纳字段均为空。只能确认算例没有显式提供这些控制数据，不能据此断言现场没有相关设备。
3. BPA手册PDF第74页说明BE以无功不受限的方式维持电压；第75页说明BE第48–52列为Qmax，并非固定无功出力；第95页说明需要检查“未安排无功”。所以求解出来的BE无功不是实际设备容量。
4. 手册PDF第84–86页说明，T卡包含分接电压，允许调节范围及档数由R卡给出。不能把两个断面的分接值直接当作最小值和最大值。
5. 馈线XLS提供线路型号、长度、末端负荷容量、节点P/Q和96点负荷曲线；未发现补偿设备台账或分接头范围。目录XLS的Sheet2和Sheet3为空。18份馈线XLS均只有Sheet1。

## 检索范围

- 两个原始DAT；19份原始XLS的全部21张工作表。
- 另3份项目进度/成果表（共7张工作表）、2份WPS、24份DOCX/PPTX（包括Git HEAD中3份已删除文档的只读检查）。
- 121页任务书、95页BPA手册；项目ZIP中只有论文、专利和现有报告，没有额外设备数据。
- 本地项目未找到PFO、BSE或MAP文件。DAT里的NEW_BASE/PF_MAP语句是输出文件配置，不能证明这些文件已经提供。
- 技术报告中的模型讨论及IEEE/合成算例参数不能作为示范区设备台账。未对文档中的所有图片进行完整OCR，因此“未找到”的范围限于已检查的结构化数据和可提取文本。

## 对此前校正算例的影响

此前将部分BE控制改为无额外无功设备的PQ节点，是待设备资料确认的假设。20点目标变压器约53.53%的结果仍属于假设算例，不能称为已恢复真实电网工况。当前检索没有得到可直接替换该假设的实际补偿容量或投切状态；本次没有继续改动模型或网页。

下一步所需原始材料：GXVS2/GXVY2及其他BE节点对应的电容器、电抗器或SVC/SVG设备容量和两断面投切状态，主变分接头范围/档位表，以及原BPA计算输出的未安排无功列表。

完整结构化字段及原始行见 [actual_parameter_inventory.json](actual_parameter_inventory.json)。未知设备参数保留为null，原始DAT的SHA256随清单保存。
