# BPA软件与牛顿算法的对照核查

BPA在本项目指PSD-BPA电力系统分析软件，不是与牛顿法并列的算法。项目原始DAT明确配置先做2次P-Q分解，再进入牛顿法；手册PDF第7、21页说明相应算法选项。

本机未找到PSD-BPA可执行程序或原PFO结果，以下未运行BPA，不能据此判断对方BPA结果正确与否。独立实现从原始固定列DAT读取、组装Ybus并进行极坐标牛顿迭代；其后单独用pandapower做参考计算。此验证覆盖当前文件所描述的数学模型，不证明PSD-BPA软件的全部控制语义已经一致。

| 断面 | 独立NR电流负载率 % | pandapower NR % | 视在功率/容量 % | 有功/容量 % |
| --- | ---: | ---: | ---: | ---: |
| 13点 | 397.895716 | 397.895716 | 397.521204 | 55.882257 |
| 20点 | 489.259635 | 489.259635 | 483.938568 | 55.980900 |

结论与边界：

1. 489.26%可由当前原始DAT解释出的方程独立复现，不依赖分区算法，也不是已保存结果未更新。两个NR实现对同一数学模型一致，不等于与原BPA软件完成交叉验证。
2. 电流与视在功率口径只造成小幅差异，不能解释约500%与正常负载率之间的巨大差别。只看有功/容量会忽略大量无功，不能替代电气负载率。
3. 原MVA_BASE=1000在手册PDF第20页有明确支持；本次未找到足够证据将其改成100或将设备阻抗任意缩放。
4. 应继续核对相同DAT/断面、BPA版本和控制选项，特别是BE的已安排/未安排无功；同时核对单台变压器与整站汇总口径。未经这些对照，不能宣布数据集本身错误或真实设备过载。

关键对照对象：GXVS2→GXVY2，原T卡10 MVA。需要双方的P、Q、两侧电压、分接值、未安排无功及负载率定义；对照应保留原BE，不能用改为PQ的假设模型冒充同模型验证。

复现：/home/y/miniconda3/envs/powerflow/bin/python tools/verify_bpa_newton_comparison.py。完整矩阵、残差和输入哈希的比较统计见independent_newton.json。
