# TRAFO-008 负载率诊断

结论：常规全网潮流可复现保存结果；异常与 BE 恒压节点的等效无功强相关。
该证据不能证明真实变压器处于同等过载，也不能证明禁用 BE 控制就是正确工程模型。
原始 DAT 和转换后的算例均未修改。

运行环境：pandapower 3.4.0。
两种求解算法均从 flat 初值开始，电压相角开启、T 型变压器模型、容差 1e-8 MVA。

## 数值对照

| 断面 | 方法 | 负载率 % | 高压侧 Q / Mvar | 低压侧电压 pu | 控制节点 Q / Mvar |
| --- | --- | ---: | ---: | ---: | ---: |
| 13 点 | 牛顿法 | 397.895716 | 39.357373 | 0.979000 | -38.054907 |
| 13 点 | Iwamoto 牛顿法 | 397.895716 | 39.357373 | 0.979000 | -38.054907 |
| 13 点 | 启用现有无功限制 | 397.895716 | 39.357373 | 0.979000 | -38.054907 |
| 13 点 | 仅诊断：该 BE 节点 Q=0 | 54.768819 | 0.260194 | 1.015710 | 0.000000 |
| 20 点 | 牛顿法 | 489.259635 | 48.068979 | 0.988000 | -47.088686 |
| 20 点 | Iwamoto 牛顿法 | 489.259635 | 48.068979 | 0.988000 | -47.088686 |
| 20 点 | 启用现有无功限制 | 489.259635 | 48.068979 | 0.988000 | -47.088686 |
| 20 点 | 仅诊断：该 BE 节点 Q=0 | 55.161648 | -0.530548 | 1.033609 | 0.000000 |

## 原因与边界

原始 GXVY2 是 BE 节点（不是普通 PQ 负荷）。BPA 手册规定 BE 可通过未安排无功维持电压；
转换器用恒压 gen 等效，并将其求解范围设为 ±9999 Mvar。启用 enforce_q_lims 后仍使用这些宽限值，因而结果不变。
原卡 Qmax/Qmin 均为 0，不表示 BE 求解时会禁止额外补偿；不能直接把所有 BE 节点改为 PQ 或限为零并称为修复。
20 点时目标电压 0.988 pu，该等效控制吸收约 47.09 Mvar，变压器高压侧 Q 约 48.07 Mvar；额定容量 10 MVA 与原卡一致。
仅在诊断副本中令该节点 Q=0 后，负载率约 55.16%，电压变为约 1.03361 pu。此时原来的恒压要求已改变。
这不是分区算法独有的数值异常；现有证据尚不能代替 BPA 原软件结果对照和现场参数核验。

## 正式修复需要核对

- BPA 原始 PFO 结果中的未安排无功，以及 BE 恒压设置是否代表实际设备。
- 现场补偿设备的容量、投切状态、无功上下限和电压目标。
- 原始 1000 MVA 基准、变压器阻抗、分接头数据；本次容量校验通过，但这些物理参数仍需工程核实。
- 若该节点应是普通负荷，按数据提供方确认更正节点类型；若确有调压设备，按真实能力建模并重算全网、核查电压和所有过载。

## 依据

- 本地 `data/demo_area/raw/潮流手册.pdf`：PDF 第 74–75 页（BE、BQ 与未安排无功）；第 95 页（BE 收敛后的处理）。
- [pandapower 潮流参数说明](https://pandapower.readthedocs.io/en/stable/powerflow/ac.html)：负载率的电流口径、enforce_q_lims。
- 同目录 JSON 包含原始卡片、文件 SHA-256、全部实验数值与一致性检查。

复现：`/home/y/miniconda3/envs/powerflow/bin/python tools/diagnose_demo_transformer.py`

## 分区算法审查

当前示范区先调用全网 NR，再用全网 res_bus 的幅值/相角固定各分区边界，局部结果用于误差验证；
负载率来自全网 res_trafo，分区流程不回写全网结果。这不是独立的主配微分区协调求解。

| 断面 | 当前环境分区数 | 收敛分区 | 最大电压误差 pu | 最大相角误差 ° | 全网方程残差 MVA |
| --- | ---: | ---: | ---: | ---: | ---: |
| 13 点 | 63 | 63 | 1.235e-08 | 1.540e-07 | 3.365e-06 |
| 20 点 | 67 | 67 | 1.602e-08 | 5.457e-07 | 3.172e-06 |

本次修正：局部数值重试保持参考计算的无功约束策略；需要 Q 限制或没有 PQ 节点时使用 NR，避免 Iwamoto 的不支持/退化情况；
分区缺失或非有限电压不再被统计为零误差成功。返回结果已明确标记参考边界复算角色。
尚未实现独立的边界电压—功率协调迭代；不能把上述误差作为该能力已实现的证据。
