# 石家庄十万节点研究扩展算例

生成与验证日期：2026-10-19。由原始 13 点、20 点网络分别复制 50 份构造，独立保存到 `data/synthetic/`。原始 2 个 DAT 和 19 个 XLS 文件的字节及 SHA-256 保持不变。

## 规模与接线

| 断面 | 复制份数 | 母线 | 线路 L | 变压器 T | 新增联络线 | 配网分区 | 假设微网 PCC |
| --- | ---: | ---: | ---: | ---: | ---: | ---: | ---: |
| 13 点 ×50 | 50 | 106,050 | 101,850 | 4,550 | 50 | 2,950 | 300 |
| 20 点 ×50 | 50 | 106,100 | 101,950 | 4,550 | 50 | 2,950 | 300 |

线路 L 已包含新增的 50 条联络线，总支路分别为 106,400 / 106,500。保留全部原母线，没有为凑整 100,000 删除节点。

区域依次为 01～50。每个区域的 CBE21 接到下一区域的 QUA21，最后 50 区接回 01 区；全部通过 230 kV 线路互联。图论检查确认每个扩展算例只有一个交流连通分量，整网建立导纳矩阵并求解，不是 50 次独立计算后的结果拼接。

新增联络线复用源 QUA21—CBE21 第一条 L 卡参数：R=0.0007 pu、X=0.0049 pu、每侧并联电纳 0.0093 pu、额定电流 1380 A；基准容量 1000 MVA，基准电压 230 kV，对应额定容量约 549.752926 MVA。来源为原始 13 点 DAT 第 291 行、20 点 DAT 第 290 行。原有支路也完整保留。新增联络仅为研究假设，没有实地线路或 GIS 的含义。

## 保留的参数与明确的控制变更

内部母线 P/Q、负荷、电压给定、并联元件和支路 R/X、充电电纳、固定分接、额定值逐项复制，不降低负荷、不修正阻抗、不扩大容量。

互联后保留 01VOE21 为唯一 BS；其余 49 个原 BS 改为 BE，保持原卡 P 给定和电压目标，去掉固定相角字段。这是扩展运行方式的控制假设，记录在 DAT 首行及 `.manifest.json` 中。不能将该假设误说成原始控制完全没有变化。

特别是原始 20 点 BS 卡给定 P=207.9 MW，而独立原网的平衡节点净 P 约为 −55.44 MW。其他 49 区转成 BE 后，其 P 给定生效，汇总功率与损耗由唯一 BS 平衡。十万节点 20 点结果中，01VOE21 净 P 约为 **−12,174.870 MW**、净 Q 约为 **+1,975.828 Mvar**；13 点则为约 +163.354 MW / −442.773 Mvar。大量功率交换及对应过载由当前控制假设产生，均保留。

模型未增加电源能力、无功限额、调度或新增联络线的工程约束；上述数值不能作为实际调度可行性或设备能力确认。当前目标是互联交流潮流和规模实验，数值收敛与是否满足运行限额分别判断。

原始 6 个 PCC 假设随 50 区复制为 300 个展示点，没有增加微网内部母线、线路或额外注入。

## 名称可追溯

DAT 母线名称字段仅有 8 个字符。五区文件继续使用 A～E 前缀；五十区文件使用两位数字前缀。

20 点存在 12 个超过 6 字符的原始名称，增加前缀前改为唯一的六字符别名。例如 `GA  B14` → `Z00346`，01 区最终为 `01Z00346`。别名仅用于标识，不改电气值或连接；首行元数据和清单的 `bus_aliases` 保存反向映射，节点详情仍显示原名。测试验证所有名称无冲突、字段不截断、所有支路端点能映回相同原始母线。

## 数值验证

**当前默认算法已更新为分区并行 Schur 牛顿法。** 2950 个配网分区实际参与每轮交流求解，原始模型不变。当前算法、重复计时和一致性结果见 [配网分区并行求解与基准](配网分区并行求解与基准.md)。下列计时保留为本次算法改动之前的历史记录，不能用其附带的串行分区校核时间作为纯牛顿基线。普通牛顿现在不自动附加局部校核。

两断面普通牛顿法均在 6 次迭代后收敛；全部原始母线恢复后的最大方程残差分别为 **6.663e-09 / 7.481e-10 MVA**。每份算例的 2,950 个分区全部通过固定边界 AC 校核；边界电压来自本次全网结果。该局部验证不等于独立的分布式全网协调算法。

另独立验证三种算法，以下为不带网页日志回调的数值求解阶段计时，包含求解器初始化，时间随机器负载变化：

| 断面 | 普通牛顿 | 阻尼牛顿 | 解耦启动 + 牛顿 | 后两者与普通牛顿的最大电压幅值或相角数值差 |
| --- | ---: | ---: | ---: | ---: |
| 13 点 ×50 | 1.583 s / 6 次 | 1.700 s / 6 次 | 3.758 s / 7 次 | 1.916e-10 |
| 20 点 ×50 | 1.441 s / 6 次 | 1.468 s / 6 次 | 3.331 s / 6 次 | 1.773e-10 |

电压幅值用 pu，相角用度，两种数值差分别满足 1e-6 的一致性阈值。解耦启动实现还额外执行纯牛顿对照，因此其计时包含对照求解；其与纯牛顿的最大复电压差小于 7e-12 pu、普通支路端点功率差小于 4.5e-08 MVA。这不是 PSD-BPA 软件执行结果。所有算法的原始节点方程残差均小于 1e-4 MVA。

算法摘要见 `runtime/expanded/100k_algorithm_validation.json`。完整单元与 HTTP 回归共 23 项通过，耗时 68.067 秒；覆盖原始数据哈希、逐项参数和端点一致性、唯一名称、连通分量、BS 数量、全网潮流、全部分区与 gzip 响应完整性。

实际浏览器通过 4173 服务创建普通牛顿任务的实测如下。全网阶段计时包含每步完整电压的日志回调；任务计算总耗时包括解析、建模、分区、求解和分区校核，不含后续结果文件写入、下载与浏览器渲染。“点击到结果”另外包含这些现场展示步骤，因此不能用单独的数值求解时间代替。

| 断面 | 全网阶段 | 任务计算总耗时 | 浏览器点击到结果 | 分区通过 | 过载元件数 |
| --- | ---: | ---: | ---: | ---: | ---: |
| 13 点 ×50 | 3.431 s | 21.533 s | 25.932 s | 2,950 / 2,950 | 3,950 |
| 20 点 ×50 | 3.563 s | 26.109 s | 30.472 s | 2,950 / 2,950 | 3,888 |

最高变压器电流负载率分别为 654.864% / 829.476%，新增联络线最高电流负载率分别为 17.936% / 1125.853%。20 点联络线的严重过载与上述唯一平衡节点吸收大量功率的扩展工况相伴出现；未以参数调整或统计限幅掩盖。

## 网页使用与结果追溯

启动 `python start_api.py`，打开 <http://127.0.0.1:4173/>，在数据断面选择“研究扩展 · 13 点 ×50”或“研究扩展 · 20 点 ×50”，再选择算法、点击运行。默认断面仍为原始 13 点。

- 全网 106,050 / 106,100 母线完整参与计算，初始画面仅按 50 个区域聚合显示。
- 点击区域或使用区域下拉框，显示该区全部 2,121 / 2,122 母线和内部支路。跨区联络在总览查看并可点击查询潮流。
- 名称搜索后按 Enter 可跨区定位；所选节点在运行中显示真实迭代电压，完成后更新 P/Q 等状态。
- 十万节点支路表每页 500 条，分区表每页 250 条；筛选覆盖全部结果，CSV 导出全部支路。
- 日志窗口显示最近 1000 条，下载保留完整会话记录；后端保存本次全部日志和迭代事件。JSON 压缩只改变传输体积，不裁剪结果。
- 拓扑绘制与计算分开处理；区域总览和区内展示方式不改变求解模型。

可重复生成：

```bash
python tools/build_expanded_case.py --copies 50
```

生成器支持 2～99 份复制；环形至少 3 份，也可显式选择 `--connection chain`。这里的实测只对应提供的 ×50 环形算例，并不保证任意复制份数与连接方式都能收敛。

输入及构造清单：`data/synthetic/sjz_{13,20}_x50_ring.dat` 和同名 `.manifest.json`。每次网页任务在 `runtime/runs/<task_id>/result.json` 保存完整结果，在 `events.jsonl` 保存全部实时事件。

浏览器摘要：`runtime/expanded/100k_browser_validation.json`。本次完整结果任务 ID：13 点 `c1dfed8f0f6846f89737cac39bc507e8`，20 点 `f9d56d187e2e4f019386a494cbfd3abe`。已验证两断面现场运行、运行中选中节点并更新、区域画布点击、跨区节点搜索、联络线点击、两类表格翻页、全网筛选及完整 CSV、日志显示上限和完整保留、390 像素视口，以及返回原始断面；没有页面脚本错误。
