# 原始石家庄数据：分区方法为什么更慢

核查日期：2026-10-19。下面先记录已完成的优化与当前实测，后文保留优化前的瓶颈诊断。所有比较仅使用原始 2,121／2,122 母线算例；不据此推断任意规模电网或每次交互都必然加速。

## 已完成的优化

1. 小型局部域的符号填充与消元指令改为 Numba 原生实现；二维临时索引仅用于不超过 512 个局部未知量的域，大域保留稀疏路径。
2. 切边两端提升至协调器后，内部图天然为块对角结构。对其统一执行一次 RCM，再按域收集排序，避免为每个小馈线重复建立 SciPy 矩阵及调用排序。消元、协调和回代的 AC 方程保持不变。
3. 加权分区缓存核对图结构、理想连接合并关系、节点未知量类型、电气权重、CPU 可用数、策略及粒度，返回私有深拷贝；不会复用旧分区的收敛状态。
4. 消元结构缓存核对实际 CSR 稀疏模式、节点类型、分区归属及分区 ID。缓存为只读结构数组，最多 4 个网络、32 MiB；每次绑定当前导纳值并分配独立数值工作区。负荷、电压目标或导纳数值变化仍重新计算，不缓存数值 LU、牛顿步或潮流解。
5. 超过 512 母线时沿用已有的无损 float64 状态编码，减少逐轮重复的嵌套列表和 JSON 对象；全部节点、分区和边界记录保留。网页运行记录展示准备与迭代耗时，日志注明构造／复用，不增加展示延时。
6. 每条实时事件在发布时编码一次，SSE 订阅者共用已编码字节，归档直接复用同一 JSON。避免多个订阅线程反复序列化并与求解线程竞争 CPU；事件 ID、逐轮内容及历史记录接口保持一致，归档任务释放内存中的事件字节。
7. 前端同一浏览器帧内的日志统一追加，避免每条消息重复读写滚动高度而强制重排。日志完整记录，完成时立即刷新待显示日志，清空显示会取消待追加内容。

## 优化后：原始数据交替实测

每个断面、每种方法交替 30 次，初值、容差与输入不变。表中的数值求解包含实际迭代遥测及消元结构准备；分区准备在模型回调中，计入完整后端流程。完整后端流程包括重新读入、建模、分区、逐轮遥测、原始节点 KCL、支路结果及拓扑载荷，不含 HTTP、持久化及浏览器绘制。均值保留所有样本，没有去掉垃圾回收或调度造成的慢样本；中位数亦完整提供。

| 断面 | NR 数值中位数 | 分区数值中位数 | NR 完整后端中位数 | 分区完整后端中位数 | NR 完整后端均值 | 分区完整后端均值 |
| --- | ---: | ---: | ---: | ---: | ---: | ---: |
| 13 点 | 23.54 ms | 8.17 ms | 80.80 ms | 66.96 ms | 90.49 ms | 75.08 ms |
| 20 点 | 23.84 ms | 8.22 ms | 100.53 ms | 68.48 ms | 94.37 ms | 77.48 ms |

重复运行的数值求解约快 2.88／2.90 倍，完整后端流程均值降低约 17.0%／17.9%。消元结构准备中位数为 0.24／0.27 ms，分区准备约 3.24／3.58 ms，真实迭代及遥测约 7.20／7.27 ms。仍实际配置 24 个 CPU 工作线程，没有通过提高普通牛顿的工作量获得差异。

### 清空结构缓存的对照

每种方法各 10 次，每次调用前同时清空分区与消元结构缓存。编译内核已经加载，所有分区及符号结构均重新构造；因此这组衡量首次构造开销，不代表新进程启动或安装后的 JIT 编译。

| 断面 | NR 数值中位数 | 分区数值中位数 | 分区消元结构构造 | NR 完整后端中位数 | 分区完整后端中位数 |
| --- | ---: | ---: | ---: | ---: | ---: |
| 13 点 | 23.56 ms | 15.27 ms | 7.28 ms | 104.11 ms | 86.25 ms |
| 20 点 | 24.05 ms | 15.41 ms | 7.48 ms | 108.26 ms | 89.37 ms |

相比旧版约 41 ms 的符号结构准备，当前重新构造约 7.3～7.5 ms，降低约 82%；加速并非完全依赖跨任务缓存。实际新进程第一次分区请求另外记录为约 253 ms，含模块及内核加载；新安装或源码更新后的 JIT 编译可能额外耗时，首次进程任务不能套用重复运行加速比。

两种方法始终各 4 轮收敛；最大复电压差小于 2.50e-12 pu，全支路 P/Q 分量差小于 2.62e-10 MVA，原始节点方程残差约 3.574325e-6／3.108401e-6 MVA。原始参数、容量与越限结果没有修改。

复现：

```bash
python tools/benchmark_partitioned.py --pipeline page --repeats 30 --uncached-repeats 10 --output runtime/benchmarks/optimized_original_page.json
python tools/benchmark_partitioned.py --pipeline raw --repeats 15 --uncached-repeats 7 --worker-sweep 1 4 8 16 24 --output runtime/benchmarks/optimized_original_raw.json
```

完整原始样本见上述 JSON，`first_request` 为各断面在本进程中的首次请求，`uncached_samples` 为逐次清空结构缓存的样本，`samples` 为重复运行。原始 DAT/XLS 字节、环网／PV／分接头、跨区反馈、局部主元回退、缓存失效与数值工作区隔离、逐轮状态及真实 HTTP 回归共 27 项通过。

无界面 `raw` 口径下，普通牛顿不需要生成展示分区：结构复用后的数值中位数为 NR 22.06／22.19 ms、分区 10.18／10.52 ms；清空全部结构缓存后分区为 29.68／30.18 ms，仍慢于 NR 21.28／20.52 ms。不能把网页两种方法共用展示分区的对比，推广成所有首次求解场景均更快。

### 实际网页与多订阅压测

真实 Chrome 上传原始文件夹，两个断面各交替执行普通牛顿／分区 20 次，另各保留一次预备请求，不纳入下表。初始和刷新后均必须重新上传；验证节点状态、全量逐轮解码、分阶段耗时、实际 24 线程、原始目标变压器负载率及无自动长回放，无 JavaScript 异常。

| 断面 | NR 网页后端均值 | 分区网页后端均值 | NR 点击至结果均值 | 分区点击至结果均值 |
| --- | ---: | ---: | ---: | ---: |
| 13 点 | 116.89 ms | 102.01 ms | 264.80 ms | 264.59 ms |
| 20 点 | 118.09 ms | 105.90 ms | 263.54 ms | 267.97 ms |

网页后端含发布时的事件序列化，平均降低约 12.7%／10.3%；比上方无 HTTP 基准的收益小。点击至界面结果基本持平，尚无稳定加速结论，不能将约 2.9 倍的无 HTTP 数值加速比当成网页响应加速比。点击测量来自 Playwright 操作与状态等待，包含浏览器操作和调度成本。

4 个任务、每任务 2 个 SSE 订阅者约 717 ms 完成。两断面交替、同一数据集 ID，全部任务与逐区原始方程收敛；8 个订阅者的事件序号和摘要一致，没有事件缺失或重复；输入哈希与过载结果保留。服务计算内核为 24 个线程，监测到的 OS 线程峰值 79 还包含数值库和 HTTP 线程。额外 15 项 HTTP 回归通过，覆盖同一事件归档、历史结果读取和 SSE 重放。

浏览器明细：`runtime/benchmarks/optimized_original_browser.json`；并发明细：`runtime/benchmarks/optimized_original_http_stress.json`。服务已加载本次代码；刷新页面后上传原始文件夹即可现场复测。

## 以下为优化前诊断

优化前原始规模下，并行 Newton–Schur 的完整流程比普通牛顿慢。主要差额来自每次重新构造局部符号消元结构，不是潮流结果不同，也不是未调用多核；下列旧数据不代表优化后版本。

## 实测方法

仅使用 `raw_dataset/extracted/13点sim2合并anony.dat` 和 `20点sim2合并anony.dat`。每次重新读入、建立模型，从相同平坦 PQ 初值及原始受控电压开始，容差均为 1e-8 pu。两种方法交替执行，各断面、各方法、各口径 7 次，取中位数。没有复用解、修改电气参数或附加固定边界局部校核。

网页后端流程调用与服务相同的 `run_case`，包含真实逐轮遥测、两次拓扑载荷生成及逐区残差检查；发出的事件存入列表。它不包含 HTTP 排队、文件持久化、网络传输和浏览器绘制，因此下表不能当作点击到结果的时长。单独记录本进程首次分区请求（13 点约 318 毫秒），没有混入重复运行中位数；这也不是新安装环境的完整冷启动测量。性能剖析另外运行，不计入基准样本。

## 网页后端流程中位数

| 原始断面 | 普通牛顿：求解含遥测 | 分区：求解含结构准备及遥测 | 普通牛顿：完整后端调用 | 分区：完整后端调用 |
| --- | ---: | ---: | ---: | ---: |
| 13 点 | 25.14 ms | 51.08 ms | 111.39 ms | 142.55 ms |
| 20 点 | 25.66 ms | 75.56 ms | 112.57 ms | 144.20 ms |

完整后端调用中，分区方法约慢 28%。短任务会受到垃圾回收和系统调度影响，20 点某些样本的结构准备从约 42 毫秒增加到约 66 毫秒；各列分别取中位数，不能将不同列的中位数直接相加减当作同一次运行。

## 慢在哪里

- `gmss/coupled.py` 的 `DomainPlan.__init__` 每次重新生成各区局部编号、RCM 排序、稀疏填充、消元指令和 Schur 装配索引。结构准备中位数为 41.15／41.80 ms。当前符号结构缓存仅在单次构造的各区之间复用，不跨任务复用；剖析中 `_symbolic` 是准备阶段的主要热点，属于 Python 集合、字典及列表操作。
- 逐样本从求解耗时中扣除本次结构准备，再取中位数，为 9.63／10.81 ms。这仍含初始化、牛顿迭代、相位事件、线性残差检查和逐轮遥测，不能称为纯线性求解时间。准备之后的计算较快，但不足以抵消每次 40～65 毫秒的结构构造开销。
- 4 轮迭代中的局部消元累计中位数约 0.64／0.63 ms，边界装配及协调累计约 1.65／1.66 ms，回代累计约 0.60／0.61 ms。其余时间包括雅可比构造、节点状态与边界流遥测等。
- 当前两断面均为 82 个计算分区、81 个有内部未知量的消元域、332 个边界未知量，每区原始节点中位数 14.5。实际内核记录 24 个工作线程，但局部任务太小，增加线程的收益不足以覆盖同步开销，结构准备和边界协调仍是串行工作。
- 页面为了展示所属分区，普通牛顿也会调用相同的加权 METIS 和拓扑准备。因此两种方法在页面中的主要差额是分区求解器额外的符号结构构造，不能将全部差额归因于 METIS。
- 当前候选 64／128／256 按结构成本估计选择，并未对本机所有候选进行在线测速；所选粒度不等于总耗时的实测最优。

## 线程对照

无页面遥测的原始 DAT 求解，每种线程数各 3 次，数值计时包含加权分区及消元结构准备。线程对照按 1／4／8／16／24 顺序执行，样本较少，不能据此给出精确最优线程数；但没有观察到增加到 24 线程的明显加速。

| 工作线程 | 13 点数值中位数 | 20 点数值中位数 |
| --- | ---: | ---: |
| 1 | 62.58 ms | 63.12 ms |
| 4 | 63.27 ms | 63.78 ms |
| 8 | 64.15 ms | 67.06 ms |
| 16 | 64.05 ms | 64.66 ms |
| 24 | 66.90 ms | 63.98 ms |

## 正确性及优化方向

两种方法均 4 轮牛顿迭代收敛。所有样本与参考的最大复电压差约 2.50e-12 pu，全部支路 P/Q 分量最大差约 2.62e-10 MVA；两个 DAT 的 SHA-256 前后一致。当前慢的是程序执行过程，没有发现由不收敛或不同潮流结果引起的额外迭代。

这次旧版诊断提出减少符号结构生成开销，并在严格核对后复用不可变结构。优化结果及新的复现命令见本文开头；默认算法、线程数策略和原始电气数据仍保持不变。

完整样本、首次请求、线程实测、分阶段数据及剖析：`runtime/benchmarks/original_timing_audit.json`。复现脚本：`runtime/benchmarks/audit_original_timing.py`，使用项目 Python 环境执行即可。
