# 加权分区＋并行 Newton–Schur：实现与压测报告

当前应用范围已调整：打开页面必须上传原始 DAT，不自动加载任何数据；复制扩展算例已从网页与任务预设移除，带扩展标记的文件禁止导入。后文十万节点结果仅是历史复制实验，不代表真实十万节点电网，不能据此认定实际大电网性能或建模正确性。当前验收使用原始 2,121／2,122 母线数据。一个文件夹作为一套数据集，13:00／20:00 是其中的两个运行断面；Excel 属于数据集但当前未接入求解模型，实际输入为所选 DAT。

当前原始规模的性能结论见[原始数据分区性能核查](原始数据分区性能核查.md)：原生符号消元、批量排序及结构复用优化后，同断面各方法交替 30 次，分区数值求解约 8.2 ms，普通牛顿约 23.5～23.8 ms；完整后端流程均值降低约 17%～18%。首次请求、清空结构缓存对照及全部样本单独报告。下文历史合成试验的加速比不适用于当前原始数据。

验证日期：2026-10-19。网页与接口默认算法 ID 为 `partitioned-nr`。本报告对应当前加权版本，取代先前固定约 150 节点、默认最多 8 线程的基准。

## 输入与模型保持不变

2 个原始 DAT、19 个 XLS 的 SHA-256 全部通过原清理清单核验。加权只改变计算域划分和任务调度，不改变阻抗、负荷、容量、BE/BS 控制及固定分接值。原始 GXVS2→GXVY2 电流负载率仍为 397.895716%（13 点）和 489.259635%（20 点）。收敛与设备越限分别报告。

十万节点试验使用既有 ×50 互联研究 DAT：106,050 / 106,100 母线，106,400 / 106,500 支路。它们是 50 份石家庄网络加高压联络构成的完整交流环网；扩展构造与 BS→BE 假设见《十万节点扩展算例说明》。本次未更改这些扩展文件。

## 分区依据与边界求解

原始零阻抗连接精确合并，低于 35 kV 的配网子图保持连通分区。原始两断面各有 49 个配网连通块；×50 后各有 2450 个。METIS 采用以下权重：

- 边权：合并并联支路的串联导纳，按网络中位数归一化，开平方、截断并转为正整数。强耦合支路切割代价较大。
- 点权：交流未知量数 × (网络连接度 + 1)²，用于估计雅可比计算量。
- 候选目标粒度为 64／128／256，不是硬性节点上限。按预测并行工作量及边界未知量的结构成本选择；该估计不等于实测全局最优。
- 小型、不相连的馈线保持各自的计算域。局部消元任务按符号 LU 运算量进行 LPT 调度，成批分配给原生线程。没有从脱敏名称虚构变电站或馈线行政归属。

| 算例 | 配网计算分区 | 目标粒度 | Schur 边界未知量 | 分区原始节点数 |
| --- | ---: | ---: | ---: | --- |
| 原始 13 点／20 点 | 82 | 64 | 332 | 1～68，中位 14.5 |
| 13 点 ×50 | 2700 | 256 | 11149 | 2～249，中位 7 |
| 20 点 ×50 | 2700 | 256 | 11149 | 2～249，中位 7 |

分区为电气计算域。主网以及所有跨域支路的两端进入共同协调器，各区内部独立并行消元。每轮重新计算边界修正并回传回代，保持完整 AC P/Q 耦合：

```text
S = D − Σ Cᵢ Aᵢ⁻¹ Bᵢ
S Δx_b = r_b − Σ Cᵢ Aᵢ⁻¹ rᵢ
Δxᵢ = Aᵢ⁻¹ (rᵢ − Bᵢ Δx_b)
```

从同一平坦 PQ 初值、原始 PV/BS 电压目标与 BS 相角开始；没有全网牛顿预求解或结果缓存。每轮检查完整线性化方程残差，最终恢复理想支路潮流并验证全部原始节点 KCL。局部小主元回退到该分区的带选主元 LU，失败时明确报错。

## 线程与计时口径

本机 Intel Core i9-12900K：16 个物理核心、24 个逻辑 CPU，进程亲和性允许 24 个。Python 3.11，NumPy 2.3.5，SciPy 1.16.3，Numba 0.65.0。独立域消元和回代通过 Numba/OpenMP 脱离 Python GIL。默认读取可用 CPU，结合实际域数安排并发，无固定 8 线程封顶。工作线程编号在内核中真实采集。

CLI 数值计时包含分区构造（默认评估全部候选）、符号准备及迭代；端到端进一步包含 DAT 读入、建模、KCL 恢复和全部支路结果。每次重新读取模型，没有界面回调、额外局部参考求解或动画延时。原始容差统一为 1e-8 pu。首次请求单列，可能包含模块加载和本次代码变更触发的 JIT 重编译；重复样本使用已编译内核，首次安装的额外 JIT 时间不包含在重复中位数中。网页计时另外包含实际遥测回调；点击至结果还包含排队、持久化、传输与渲染。

## 与普通牛顿法交替比较

每个断面各 5 次，交替 NR/分区、分区/NR；本轮数值基准与 HTTP、浏览器压力任务分开运行。两种方法均为 6 次迭代，实际并行工作线程为 24。

| 断面 | NR 数值中位数 | 分区数值中位数 | 数值加速比 | NR 端到端 | 分区端到端 | 端到端加速比 |
| --- | ---: | ---: | ---: | ---: | ---: | ---: |
| 13 点 ×50 | 1205.52 ms | 1073.04 ms | 1.123× | 3171.88 ms | 3017.23 ms | 1.051× |
| 20 点 ×50 | 1208.06 ms | 1052.44 ms | 1.148× | 3263.08 ms | 3127.62 ms | 1.043× |

| 断面 | 首次分区请求（数值） | 最大复电压差 | 全支路最大 P/Q 分量差 | 最大原始节点残差 |
| --- | ---: | ---: | ---: | ---: |
| 13 点 ×50 | 2133.93 ms | 3.524e-12 pu | 1.087e-09 MVA | 6.777e-09 MVA |
| 20 点 ×50 | 1104.51 ms | 5.546e-12 pu | 2.919e-09 MVA | 6.715e-10 MVA |

## 分区粒度对照：四项指标

每个固定粒度各 3 次、24 线程。固定粒度只构造该候选，省去了默认自动选择中其他候选的计算，因此下表不能直接当作默认算法的计时。线程负载比为各线程累计局部消元耗时的最大值／均值，再对 3 次取中位数；不含协调器与回代，反映实测任务均衡而非仅数节点。

| 断面 | 粒度 | 分区数 | 边界未知量 | 实际线程负载比 | 最大原始 KCL 残差 | 数值中位数 | 端到端中位数 |
| --- | ---: | ---: | ---: | ---: | ---: | ---: | ---: |
| 13 点 ×50 | 64 | 4100 | 16649 | 1.070 | 6.805e-09 MVA | 1026.37 ms | 3058.71 ms |
| 13 点 ×50 | 128 | 3100 | 12749 | 1.063 | 6.720e-09 MVA | 1012.50 ms | 3027.01 ms |
| 13 点 ×50 | 256 | 2700 | 11149 | 1.104 | 6.777e-09 MVA | 925.79 ms | 2961.72 ms |
| 20 点 ×50 | 64 | 4100 | 16649 | 1.073 | 7.198e-10 MVA | 1066.00 ms | 3172.73 ms |
| 20 点 ×50 | 128 | 3100 | 12749 | 1.072 | 7.731e-10 MVA | 1016.24 ms | 3101.15 ms |
| 20 点 ×50 | 256 | 2700 | 11149 | 1.087 | 6.715e-10 MVA | 969.27 ms | 3081.07 ms |

本轮两断面固定粒度 256 的边界未知量更少、端到端耗时最低；线程负载比约 1.09～1.10，精度达标。与当前自动结构估计选择一致。这是在所测试候选中的比较，不是对所有分区方式的全局最优证明。

## 8／16／24 线程对照

每个配置各 3 次，仍使用默认自动粒度选择。

| 断面 | 线程 | 数值中位数 | 端到端中位数 |
| --- | ---: | ---: | ---: |
| 13 点 ×50 | 8 | 1075.50 ms | 3000.52 ms |
| 13 点 ×50 | 16 | 1066.33 ms | 2992.57 ms |
| 13 点 ×50 | 24 | 1037.24 ms | 3060.02 ms |
| 20 点 ×50 | 8 | 1093.78 ms | 3141.43 ms |
| 20 点 ×50 | 16 | 1121.88 ms | 3207.63 ms |
| 20 点 ×50 | 24 | 1107.68 ms | 3154.92 ms |

线程数增加不保证每个计时指标都更快；结构准备、读入及协调器仍占主要时间。默认使用可用资源，用户可用 GMSS_WORKERS 限制并发。该对照不支持线性加速或“24 线程总是最快”的结论。

## 真实浏览器验证

通过实际文件夹上传导入 21 份原始 DAT/XLS，并通过文件卡片选择 20 点，分别执行普通牛顿与分区算法；另通过文件夹上传 4 份 ×5／×50 研究 DAT。两份十万节点均现场运行，验证运行中选中节点、分区与边界角色、跨区域定位、逐轮回放与返回最终值、边界 P/Q 前后端一致、表格分页、完整 CSV 导出、完整结构化日志下载、390 像素移动视口。没有页面脚本错误。

| 输入 | 算法 | 后端数值（含遥测） | 后端计算及展示数据准备 | 点击至结果 |
| --- | --- | ---: | ---: | ---: |
| 2,122 母线 | partitioned-nr | 87.82 ms | 199.79 ms | 350.81 ms |
| 2,122 母线 | nr | 88.50 ms | 167.81 ms | 315.67 ms |
| 106,050 母线 | partitioned-nr | 1603.07 ms | 6538.54 ms | 11570.55 ms |
| 106,100 母线 | partitioned-nr | 1886.21 ms | 6606.60 ms | 11865.14 ms |

上述网页时间为各一次交互测量，不能替代 5 次 CLI 中位数。节点迭代 P/Q 明确标为理想连接合并组净注入；最终恢复原始节点值。回放消元和协调使用上一个迭代状态，回代阶段应用新电压；回放与计算完成状态分开标识，不增加求解时间。蓝色粒子表示按本轮有功方向和电流大小绘制的潮流，虚线方块表示协调信息交换。

## 并发任务与 SSE 压测

同时提交 4 个十万节点任务，每任务 2 个 SSE 客户端。任务按队列执行，每个任务内部多核并行；从提交到全部订阅和结果验证完成共 54.94 秒。

| 任务 | 断面 | 节点数 | 分区数 | 实际工作线程 | 迭代 | SSE 事件数 / 客户端 | 原始 KCL 残差 |
| --- | --- | ---: | ---: | ---: | ---: | ---: | ---: |
| e5bba37bfc16433c936815b7364c92e0 | sjz_13_x50_ring | 106050 | 2700 | 24 | 6 | 37 | 6.777e-09 MVA |
| bf615ec351fc4b0a9d9a448ebe7fa0b9 | sjz_20_x50_ring | 106100 | 2700 | 24 | 6 | 37 | 6.715e-10 MVA |
| 09ef886160d24f34b08a66d28158278d | sjz_13_x50_ring | 106050 | 2700 | 24 | 6 | 37 | 6.777e-09 MVA |
| a6e6aafc13754982b6dd5a60a78049dd | sjz_20_x50_ring | 106100 | 2700 | 24 | 6 | 37 | 6.715e-10 MVA |

全部 4 任务成功，8 个订阅者均无事件缺口或重复，同任务事件摘要一致；跨区线路和过载结果保留。较早任务从磁盘归档读取结果仍通过验证。

服务进程峰值 RSS 为 2924.5 MiB。峰值 OS 线程数 79 包含 HTTP/SSE、数值库和工作线程，不等于潮流计算线程数；计算线程由内核记录为 24。默认仅保留最近两份完成任务的大结果和事件在内存，历史数据仍保存在 runtime/runs/，现有 SSE 引用可继续发送完整事件。

## 回归与复现

29 项单元与真实 HTTP 回归测试通过（28.491 秒）：原始 21 份哈希、全部经典算法与原始过载、环网/PV/分接头、跨区反馈、局部主元回退、无参考及未收敛错误、强耦合切割、逐轮边界 P/Q、理想组注入、目录上传、SSE 顺序、缓存版本、压缩及历史任务归档读取。

```bash
python -m unittest discover -s tests -v
python tools/benchmark_partitioned.py --repeats 5 --worker-sweep 8 16 24 --target-sweep 64 128 256 --assert-speedup
python start_api.py
# 另一终端：
python tools/stress_http.py --jobs 4 --subscribers 2
```

原始样本与任务标识：

- runtime/benchmarks/weighted_100k.json：5 次交替基准、首次请求、线程与粒度各 3 次试算、精度、线程 ID、分阶段耗时与哈希。
- runtime/benchmarks/weighted_http_stress.json：并发队列、全部订阅摘要和服务峰值资源。
- runtime/benchmarks/weighted_browser.json：真实上传与浏览器运行检查及任务标识。
- runtime/runs/<task_id>/：完整结果 JSON 与逐轮 events.jsonl。

当前加速结论适用于本机这两份复制互联模型。尚不能代表任意真实十万节点网络、不同耦合强度、其他硬件或不同算法实现的普遍排名。
