# 石家庄潮流仓库重构验证记录

## 分区求解性能优化验收（2026-10-19）

- 原生小域符号消元、对块对角内部图统一 RCM 排序，首次符号结构准备由约 41 ms 降至约 7.3～7.5 ms。分区与消元结构均支持严格核对后的有界复用；数值导纳、LU、牛顿步和潮流解不缓存，每次仍重新读取输入并从相同平坦初值开始。
- 日志标记本次构造／结构复用，运行记录拆分分区准备、消元结构准备、迭代与遥测。状态使用完整 float64 编码；SSE 事件发布时仅编码一次，实时订阅与归档共用。前端按浏览器帧批量追加日志，避免每条强制布局。
- 原始 13／20 点各方法交替 30 次：无 HTTP、含遥测的数值求解中位数为 NR 23.54／23.84 ms、分区 8.17／8.22 ms，后端流程均值降低约 17%／18%。清空结构缓存及首次进程加载另列；无界面首次构造仍有额外分区成本，不声称所有场景首次都加速。
- 浏览器两个断面各方法交替 20 次：含实时事件编码的后端均值约由 116.89／118.09 ms 降至 102.01／105.90 ms；点击至界面结果基本持平，没有稳定加速结论。节点、电压、边界遥测、迭代记录、上传空态与原始过载均通过，无脚本异常。
- 相关 27 项模型／缓存／接口回归及序列化归档修改后的 15 项 HTTP 回归通过。4 任务、每任务 2 个订阅者约 717 ms 完成，无事件缺口或重复，全部残差与输入身份正确。详见《原始数据分区性能核查》及 `runtime/benchmarks/optimized_original_*.json`。

## 当前工作区与电流动画验收（2026-10-19）

- 运行栏集中显示上传、时刻、算法和运行按钮；文件清单与输入说明移入“数据集详情”，迭代记录默认收起。真实浏览器在 1920×1080、1440×900、1366×768、1280×720、1024×768、960×640 六种桌面视口均确认运行按钮、拓扑标题和整个拓扑面板在同一屏内，无页面纵向滚动。390×844 小屏幕验证置顶运行栏及无横向溢出。
- 删除协调器飞线和脉冲效果，电流动画沿原拓扑支路移动；覆盖所有当前可见、两端不重叠且有电流的线路及变压器，不再按每 19 条抽样。零电流支路静止，验证纯无功及反向潮流方向。动画不修改数值结果或计时。
- 完成事件立即停止电流动画，不自动播放迭代记录。等待 700 毫秒后仍无自动回放，最终节点数值及耗时不变；显式开启结果电流示意、手动迭代回放及恢复最终状态均通过。
- 使用原始文件夹上传后真实计算 13:00／20:00，两次总耗时约 210／214 毫秒，均收敛且源文件不变。手动启用电流动画时，当前视图分别有 1727／1581 条可绘制有流支路，全部参与动画，均涵盖主网、配网及接口；约 31 次绘制／秒。GXVS2→GXVY2 负载率保留为 397.895716%／489.259635%。
- 验证数据集详情、节点选择、时刻切换、手动回放及移动布局，无 JavaScript 异常；脚本语法、缓存与资源版本 HTTP 测试及 `git diff --check` 通过。浏览器验收明细：`runtime/benchmarks/workbench_current_animation.json`。

## 当前数据集／时刻组织与原始数据验收（2026-10-19）

- 网页打开、刷新或重新进入均为空白待上传状态，不加载 `data.js`，不读取历史上传清单或自动选择任何 DAT。“运行潮流校核”、算法选择和结果导出在相应数据／结果就绪前不可用。
- 一个上传文件夹登记为一套数据集，`snapshots` 保存各运行断面。原始文件夹显示 1 套数据集、13:00／20:00 两个计算时刻、2 个 DAT、18 份馈线详细表及 1 份目录。多个断面时必须先选时刻，唯一断面自动选中；未知时刻按文件名显示，不猜测时间。页面不提供数据集下拉框。
- 必须手动选择原始数据文件夹；识别后选择计算时刻，再由用户点击运行。后端不再将缺少 `dataset_id` 的请求默认指向 13 点；内置 `13` / `20` ID 和复制扩展预设均被禁用。带复制扩展标记的文件上传会被拒绝，旧合成注册记录不再公开或允许求解。
- 后端请求必须同时提供数据集 ID 和属于该数据集的断面 ID，拒绝跨数据集选择；结果记录数据集、时刻、源 DAT 和 SHA-256。历史逐 DAT 注册记录按原上传文件夹归组，不修改或移动原文件。
- 馈线表、目录及其他 Excel 在文件清单、页面说明、计算日志和运行记录中均标注为已保存但未参与求解。本次只使用所选 DAT，不重复叠加尚未核对对应关系的 Excel 网络。
- 现用原始目录 `raw_dataset/extracted/`：2 个 DAT、19 个 XLS。原始文件 SHA-256 全部与清理清单一致，上传、求解均不修改参数。
- 原始 13 点：2,121 母线、2,127 支路；原始 20 点：2,122 母线、2,129 支路。加权分区均为 82 区，默认并行 Newton–Schur 在本机使用 24 个可用逻辑 CPU；最终原始节点方程最大残差分别为 3.574325e-6 / 3.108401e-6 MVA。
- 真实浏览器完成原始 20 点分区牛顿／普通牛顿、13 点分区牛顿计算；验证节点状态、边界日志、迭代回放、完整日志下载、刷新清空及手机布局，无 JavaScript 异常。GXVS2→GXVY2 负载率仍为 397.895716% / 489.259635%，没有限幅或“恢复正常”处理。
- 本轮自动回归：HTTP 15 项、求解／分区／原始数据完整性 17 项，共 32 项通过（含一文件夹一数据集、时刻身份、跨数据集拒绝、旧注册归组、未知／重复时刻、上传失败回滚）；未运行复制扩展算例。脚本语法与 `git diff --check` 通过。
- 原始数据 HTTP 压测：4 个交替断面任务、每任务 2 个并发 SSE 订阅者，约 1.357 秒完成，4 个任务共享同一数据集 ID，计算时刻依次为 13:00／20:00／13:00／20:00。全部任务收敛，8 个订阅者无事件缺失或重复，输入哈希、节点／支路数、全网与分区方程残差均通过校验；任务排队执行，各任务内部并行。
- 浏览器验收明细：`runtime/benchmarks/grouped_dataset_browser.json`；压测明细：`runtime/benchmarks/grouped_dataset_http_stress.json`。运行 `python tools/stress_http.py --jobs 4 --subscribers 2` 可重新上传原始目录并复现。

以下为早期重构记录，保留作历史追溯；旧默认页面、分区数量、合成算例入口及旧测试数量不代表当前状态。现行算法见《配网分区并行求解与基准》，其中十万节点成绩也仅是历史复制实验，不能代表真实十万节点电网。


验证日期：2026-10-19。运行环境：Python 3.11、NumPy 2.3.5、SciPy 1.16.3、NetworkX 3.6.1、PyMetis 2025.2.2、Numba 0.65.0；浏览器验证使用本机 Chrome。

## 数据完整性与目录清理

- 原始数据源为 `raw_dataset/extracted/`：2 个原始 DAT、19 个配套 XLS，21 个文件的 SHA-256 与重构前完全一致。
- 13 点 DAT：`ae840c888ccac947ac76cd4a43d3fa4352495685690ee3467998c09ba0918e9c`。
- 20 点 DAT：`f9712bf7c5e03185b77d8648f3ffc4c550ee383dca6df07003e17eff0c890dc5`。
- 21 个 Word、11 个 PDF、2 个 WPS 文档，以及原报告附件、方法说明共 47 项迁入 `doc/`，保留原字节及来源路径。
- 61 项文件或目录、共 3290 个文件、约 387.12 MiB 移入系统回收站。没有永久删除。每项原路径及回收站实际位置见 `repository_cleanup.json`。
- 活跃仓库无 ACTIVSg 算例、PPT、ZIP、无用图像和旧参数修改试验；Python 文件从原有 66 个收敛为 15 个。
- `.git`、原 IDE / 工作区配置保留。运行输出、上传文件与服务日志位于不纳入 Git 的 `runtime/`。

## 真实计算核查

四种可选算法均实际运行同一份原始模型：配网分区并行牛顿、普通牛顿、阻尼牛顿、解耦启动加牛顿。最后一种参考公开 BPA/IPF 流程，不是运行 PSD-BPA 软件。

| 原始断面 | 母线 | 线路 L | 变压器 T | GXVS2→GXVY2 电流负载率 | 分区局部校核 |
| --- | ---: | ---: | ---: | ---: | ---: |
| 13 点 | 2121 | 2036 | 91 | 397.895716% | 59/59 通过 |
| 20 点 | 2122 | 2038 | 91 | 489.259635% | 59/59 通过 |

四种算法的目标负载率一致到表中精度。普通牛顿与分区牛顿在原始断面均为 4 次迭代；全部原始节点方程最大残差小于 1e-4 MVA。零阻抗 L 卡精确合并并恢复支路潮流，全部 91 条 T 卡均纳入展示与统计。

默认分区算法现在以 Schur 补并行消去配网内部未知量，主网及全部跨区端点共同组成边界协调系统；每轮回传修正量，并检查原始全网方程。原始断面 59 个分区、十万节点 2950 个分区共同收敛。旧固定边界子网校核作为显式诊断保留，普通牛顿不再自动追加该工作。详情见 [分区算法与基准](配网分区并行求解与基准.md)。

阻抗、基准容量、负荷、BE/BS 控制、电压目标、固定分接值和设备额定容量保持原值。未将 XLS 曲线覆盖到 DAT，未叠加人工微网注入。过载保留，数值收敛与限额满足情况分别判断。

## 自动测试

`python -m unittest discover -s tests -v`：截至 2026-10-19 共 26 项全部通过，最新执行耗时 24.192 秒，覆盖：

- 两节点解析解、普通 / 阻尼牛顿一致性、真实迭代回调与未收敛处理。
- BE 无功控制语义、异常无功范围如实报告、未知控制卡拒绝。
- 两个原始 DAT、四种算法、原始节点 KCL、过载保留与全部 T 卡统计。
- 分区节点完整覆盖、固定边界子网求解、与全网误差比较。
- 无已知站名的自定义 DAT，以及同一原始数据在导入目录中的计算。
- 真实 HTTP 任务、SSE 实时事件、新任务标识、文件夹上传、源字节保持、错误输入与失败状态。
- 五区域万节点扩展：原始内部参数不变、一个交流连通分量和一个 BS、环形及链式构造、四种算法收敛一致及真实联络线交换。
- 五十区域十万节点扩展：两断面内部参数、端点及额定值逐项保持；名称长度与别名可逆、一个连通分量和一个 BS；完整 AC 求解、原始节点方程残差及 2950 个分区共同收敛，内核记录多个真实工作线程。
- 含环网、跨分区线路、PV 和固定变比的算例：逐轮残差与普通牛顿一致；改变一个分区负荷会改变另一区内部电压；局部零主元由带选主元的局部 LU 处理；未收敛、缺失 BS 明确报错。
- gzip 响应与未压缩 JSON 完全相同，编码协商和长度正确。

命令行 `python tools/run_raw_dat_powerflow.py --algorithm nr` 已实测导出两个断面的 CSV / JSON。

## 浏览器验证

- 默认显示 13 点保存结果，实时日志和节点状态同时位于拓扑右侧，独立“日志 / 接口”标签页已移除。
- 在画布实际点击节点，运行后保持选择并更新为本次结果。
- 13 点现场计算完成；20 点三种算法分别现场计算，均得到正确目标负载率。
- 所有线路与 91 条 T 卡进入分析表格；运行记录包含时间、迭代、残差及输入哈希。
- 在浏览器实际上传包含 20 点 DAT 与配套 XLS 的文件夹，再执行真实潮流计算。
- 模拟接口连接失败，页面明确失败，不输出假成功，按钮可恢复使用。
- 390 像素宽度移动视口无横向溢出。
- 浏览器执行未出现 JavaScript 页面错误。
- 十万节点两断面实际运行并各通过 2950 个分区校核；验证区域总览与区内全部母线展开、跨区搜索、运行中节点选择和状态更新、联络线选择、支路与分区分页、完整 CSV 导出及移动视口。记录在 `runtime/expanded/100k_browser_validation.json`，用时及扩展控制假设见 [十万节点说明](十万节点扩展算例说明.md)。
- 分区算法改动后再次在实际浏览器运行十万节点两断面：8 个实际工作线程、6 轮交流协调、2950 分区共同收敛，并通过上述交互、完整 CSV、分页和移动视口检查。记录在 `runtime/expanded/100k_coupled_browser_validation.json`，无脚本错误。纯牛顿重复对照、首次请求和单线程对照见 [分区算法与基准](配网分区并行求解与基准.md)。

运行粒子表示求解活动，计算结束后的流向依据有功结果。电气布局不声称为实地线路坐标，微网 PCC 明确标记为研究假设接入点。

## 启动与结果追溯

`python start_api.py`，打开 `http://127.0.0.1:4173/`。该端口统一提供网页、计算任务、上传和 SSE。

每次现场运行的完整结果与事件日志保存在 `runtime/runs/<task_id>/`。原有报告保持原文归档；其中历史参数修改假设不作为当前模型规则。

## 2026-10-19 页面初始化故障修复

新 HTML 加载重构前的缓存脚本时，可复现按钮没有事件、持续显示“正在连接计算服务”；仅混用旧结果文件也会在分区渲染时抛异常。现场日志只有 HTML / CSS 请求、没有脚本或接口请求，与旧资源直接从缓存读取的情况一致。

服务现在始终返回当前 HTML，按文件内容生成 CSS / JS 版本地址，并禁止静态资源缓存。脚本未加载、语法错误、初始结果版本不匹配都会显示初始化失败提示；接口请求 15 秒无响应后明确超时。JavaScript 被禁用时显示启用说明。

浏览器保留真实旧脚本缓存后重新导航，确认新页面连接成功，能切换标签与断面、执行 20 点计算，目标变压器负载率仍为 489.259635%。另验证脚本加载失败、语法错误、旧结果文件、接口挂起、脚本挂起和 JavaScript 禁用六种情况的提示。完整界面回归再次通过，未出现页面脚本错误。验证摘要分别保存在 `runtime/startup_browser_validation.json` 和 `runtime/browser_validation.json`。
