{
  "date": "2026-10-18",
  "field_validated": false,
  "audit": {
    "scope": "Read-only original-input and converted-model checks; not field validation",
    "pandapower_version": "3.4.0",
    "profiles": {
      "feeders": 18,
      "rows": 1663,
      "time_labels": [
        "00:00",
        "00:15",
        "00:30",
        "00:45",
        "01:00",
        "01:15",
        "01:30",
        "01:45",
        "02:00",
        "02:15",
        "02:30",
        "02:45",
        "03:00",
        "03:15",
        "03:30",
        "03:45",
        "04:00",
        "04:15",
        "04:30",
        "04:45",
        "05:00",
        "05:15",
        "05:30",
        "05:45",
        "06:00",
        "06:15",
        "06:30",
        "06:45",
        "07:00",
        "07:15",
        "07:30",
        "07:45",
        "08:00",
        "08:15",
        "08:30",
        "08:45",
        "09:00",
        "09:15",
        "09:30",
        "09:45",
        "10:00",
        "10:15",
        "10:30",
        "10:45",
        "11:00",
        "11:15",
        "11:30",
        "11:45",
        "12:00",
        "12:15",
        "12:30",
        "12:45",
        "13:00",
        "13:15",
        "13:30",
        "13:45",
        "14:00",
        "14:15",
        "14:30",
        "14:45",
        "15:00",
        "15:15",
        "15:30",
        "15:45",
        "16:00",
        "16:15",
        "16:30",
        "16:45",
        "17:00",
        "17:15",
        "17:30",
        "17:45",
        "18:00",
        "18:15",
        "18:30",
        "18:45",
        "19:00",
        "19:15",
        "19:30",
        "19:45",
        "20:00",
        "20:15",
        "20:30",
        "20:45",
        "21:00",
        "21:15",
        "21:30",
        "21:45",
        "22:00",
        "22:15",
        "22:30",
        "22:45",
        "23:00",
        "23:15",
        "23:30",
        "23:45"
      ],
      "label_count": 96,
      "duplicate_labels": [],
      "incorrect_profile_lengths": 0,
      "nonfinite_profile_values": 0,
      "negative_p_values": 2914,
      "negative_q_values": 16476,
      "empty_bus_names": 2,
      "missing_line_type_rows": 17,
      "nonpositive_length_rows": 14,
      "source_cells": {
        "numeric_profile_cells": 318912,
        "blank_profile_cells": 384
      },
      "blank_profile_rows": [
        {
          "source": "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/QL  大学线.xls",
          "excel_row": 7,
          "identity_empty": true
        },
        {
          "source": "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/QL  大学线.xls",
          "excel_row": 8,
          "identity_empty": true
        }
      ],
      "numeric_conversion_mismatches": [],
      "missing_line_type_samples": [
        {
          "source": "data/demo_area/raw/各10kV馈线/2负载率分类/CW  线.xls",
          "excel_row": 17
        },
        {
          "source": "data/demo_area/raw/各10kV馈线/3馈线变压器容量分类/YW  厂线.xls",
          "excel_row": 4
        },
        {
          "source": "data/demo_area/raw/各10kV馈线/3馈线变压器容量分类/YW  厂线.xls",
          "excel_row": 15
        },
        {
          "source": "data/demo_area/raw/各10kV馈线/3馈线变压器容量分类/YW  厂线.xls",
          "excel_row": 16
        },
        {
          "source": "data/demo_area/raw/各10kV馈线/3馈线变压器容量分类/YW  厂线.xls",
          "excel_row": 78
        },
        {
          "source": "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/KQ线.xls",
          "excel_row": 17
        },
        {
          "source": "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/NV  院1线.xls",
          "excel_row": 2
        },
        {
          "source": "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/NV  院1线.xls",
          "excel_row": 6
        },
        {
          "source": "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/NV  院1线.xls",
          "excel_row": 7
        },
        {
          "source": "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/NV  院1线.xls",
          "excel_row": 9
        }
      ]
    },
    "catalogue": {
      "listed_rows": 21,
      "unique_names": 20,
      "duplicate_names": {
        "DD线": 2
      },
      "listed_without_same_named_file": [
        "UF现线",
        "YE线"
      ],
      "files_without_same_named_catalogue_entry": [],
      "normalization": "Whitespace and trailing full stops removed only; possible renamings are not assumed."
    },
    "cases": {
      "13": {
        "source_sha256": "f8837c9b035b2929bf51332f274117edd0bb67d249b21b060d518394ce391dee",
        "counts": {
          "bus": 2121,
          "line": 2036,
          "trafo": 73,
          "impedance": 18,
          "load": 698,
          "gen": 49,
          "sgen": 121,
          "ext_grid": 1,
          "switch": 0,
          "shunt": 0,
          "storage": 0
        },
        "connected_components": 1,
        "duplicate_bpa_name_voltage_keys": 0,
        "feeder_matching": {
          "matched_rows": 1559,
          "unique_buses": 1559,
          "unmatched_rows": [
            {
              "feeder": "CW  线",
              "source": "data/demo_area/raw/各10kV馈线/2负载率分类/CW  线.xls",
              "excel_row": 5,
              "candidates": [
                "CW36"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "QL  大学线",
              "source": "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/QL  大学线.xls",
              "excel_row": 7,
              "candidates": [
                ""
              ],
              "empty_bus_name": true,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "QL  大学线",
              "source": "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/QL  大学线.xls",
              "excel_row": 8,
              "candidates": [
                ""
              ],
              "empty_bus_name": true,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 142,
              "candidates": [
                "VG288"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 151,
              "candidates": [
                "VG286"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 152,
              "candidates": [
                "VG287"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.011118,
              "q_mvar_at_named_hour": 0.004056
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 186,
              "candidates": [
                "VG285"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.000402,
              "q_mvar_at_named_hour": 0.00072
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 194,
              "candidates": [
                "VG189"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.13308,
              "q_mvar_at_named_hour": 0.002604
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 195,
              "candidates": [
                "VG193"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 196,
              "candidates": [
                "VG190"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 197,
              "candidates": [
                "VG191"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00719,
              "q_mvar_at_named_hour": 0.00065
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 198,
              "candidates": [
                "VG192"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.04362,
              "q_mvar_at_named_hour": -0.00248
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 199,
              "candidates": [
                "VG194"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 200,
              "candidates": [
                "VG283"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 201,
              "candidates": [
                "VG195"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.029934,
              "q_mvar_at_named_hour": 0.025986
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 202,
              "candidates": [
                "VG198"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 203,
              "candidates": [
                "VG196"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.03912,
              "q_mvar_at_named_hour": 0.001236
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 204,
              "candidates": [
                "VG197"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.045174,
              "q_mvar_at_named_hour": 0.007436
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 205,
              "candidates": [
                "VG199"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 206,
              "candidates": [
                "VG281"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0384,
              "q_mvar_at_named_hour": 0.01572
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 207,
              "candidates": [
                "VG200"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.054312,
              "q_mvar_at_named_hour": 0.001644
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 208,
              "candidates": [
                "VG222"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 209,
              "candidates": [
                "VG201"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.05088,
              "q_mvar_at_named_hour": 0.01261
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 210,
              "candidates": [
                "VG202"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.05508,
              "q_mvar_at_named_hour": 0.00204
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 211,
              "candidates": [
                "VG203"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 212,
              "candidates": [
                "VG204"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.016272,
              "q_mvar_at_named_hour": -0.000192
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 213,
              "candidates": [
                "VG205"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 214,
              "candidates": [
                "VG210"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.000162,
              "q_mvar_at_named_hour": 0.00024
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 215,
              "candidates": [
                "VG206"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 216,
              "candidates": [
                "VG208"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 217,
              "candidates": [
                "VG207"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00039,
              "q_mvar_at_named_hour": 0.00036
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 218,
              "candidates": [
                "VG209"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.000462,
              "q_mvar_at_named_hour": 0.001275
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 219,
              "candidates": [
                "VG211"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 220,
              "candidates": [
                "VG212"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.000126,
              "q_mvar_at_named_hour": 6e-06
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 221,
              "candidates": [
                "VG213"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 222,
              "candidates": [
                "VG214"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 223,
              "candidates": [
                "VG215"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 224,
              "candidates": [
                "VG216"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 225,
              "candidates": [
                "VG221"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.001728,
              "q_mvar_at_named_hour": 0.00012
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 226,
              "candidates": [
                "VG217"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 227,
              "candidates": [
                "VG220"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0042,
              "q_mvar_at_named_hour": 0.00624
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 228,
              "candidates": [
                "VG218"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 229,
              "candidates": [
                "VG219"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 230,
              "candidates": [
                "VG223"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 231,
              "candidates": [
                "VG224"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 232,
              "candidates": [
                "VG225"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 233,
              "candidates": [
                "VG226"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 234,
              "candidates": [
                "VG280"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.013269,
              "q_mvar_at_named_hour": 0.017811
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 235,
              "candidates": [
                "VG227"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 236,
              "candidates": [
                "VG228"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 237,
              "candidates": [
                "VG271"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 238,
              "candidates": [
                "VG229"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.006792,
              "q_mvar_at_named_hour": 0.026484
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 239,
              "candidates": [
                "VG230"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 240,
              "candidates": [
                "VG231"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 241,
              "candidates": [
                "VG254"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 242,
              "candidates": [
                "VG232"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.133464,
              "q_mvar_at_named_hour": 0.030186
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 243,
              "candidates": [
                "VG233"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 244,
              "candidates": [
                "VG234"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 245,
              "candidates": [
                "VG235"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 246,
              "candidates": [
                "VG253"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.054126,
              "q_mvar_at_named_hour": 0.000966
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 247,
              "candidates": [
                "VG236"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.041388,
              "q_mvar_at_named_hour": 0.019776
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 248,
              "candidates": [
                "VG237"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.05003,
              "q_mvar_at_named_hour": 0.00277
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 249,
              "candidates": [
                "VG238"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 250,
              "candidates": [
                "VG239"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 251,
              "candidates": [
                "VG245"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.06277,
              "q_mvar_at_named_hour": 0.02049
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 252,
              "candidates": [
                "VG246"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 253,
              "candidates": [
                "VG240"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 254,
              "candidates": [
                "VG244"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.07296,
              "q_mvar_at_named_hour": 0.01264
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 255,
              "candidates": [
                "VG241"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 256,
              "candidates": [
                "VG242"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.000174,
              "q_mvar_at_named_hour": 0.000138
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 257,
              "candidates": [
                "VG243"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.001152,
              "q_mvar_at_named_hour": -0.000684
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 258,
              "candidates": [
                "VG247"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.02413,
              "q_mvar_at_named_hour": 0.01726
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 259,
              "candidates": [
                "VG252"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.108216,
              "q_mvar_at_named_hour": 0.001656
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 260,
              "candidates": [
                "VG248"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 261,
              "candidates": [
                "VG249"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 262,
              "candidates": [
                "VG250"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.000264,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 263,
              "candidates": [
                "VG251"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00018,
              "q_mvar_at_named_hour": 6e-06
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 264,
              "candidates": [
                "VG255"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 265,
              "candidates": [
                "VG270"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.03149,
              "q_mvar_at_named_hour": -0.00039
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 266,
              "candidates": [
                "VG256"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 267,
              "candidates": [
                "VG257"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.000762,
              "q_mvar_at_named_hour": -4.8e-05
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 268,
              "candidates": [
                "VG258"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 269,
              "candidates": [
                "VG259"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.001758,
              "q_mvar_at_named_hour": -0.00039
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 270,
              "candidates": [
                "VG268"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00544,
              "q_mvar_at_named_hour": 0.000455
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 271,
              "candidates": [
                "VG260"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 272,
              "candidates": [
                "VG261"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 273,
              "candidates": [
                "VG262"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 274,
              "candidates": [
                "VG265"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 275,
              "candidates": [
                "VG263"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00146,
              "q_mvar_at_named_hour": 5e-05
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 276,
              "candidates": [
                "VG264"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 277,
              "candidates": [
                "VG266"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 278,
              "candidates": [
                "VG267"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00152,
              "q_mvar_at_named_hour": 0.0022
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 279,
              "candidates": [
                "VG269"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 280,
              "candidates": [
                "VG272"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 281,
              "candidates": [
                "VG273"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 282,
              "candidates": [
                "VG279"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00674,
              "q_mvar_at_named_hour": 0.00023
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 283,
              "candidates": [
                "VG274"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.02652,
              "q_mvar_at_named_hour": 0.01597
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 284,
              "candidates": [
                "VG275"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 285,
              "candidates": [
                "VG276"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": -0.002094,
              "q_mvar_at_named_hour": 0.003174
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 286,
              "candidates": [
                "VG277"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 287,
              "candidates": [
                "VG278"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.034356,
              "q_mvar_at_named_hour": 0.025116
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 288,
              "candidates": [
                "VG282"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.003225,
              "q_mvar_at_named_hour": -0.000138
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 289,
              "candidates": [
                "VG284"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.01459,
              "q_mvar_at_named_hour": 0.00612
            },
            {
              "feeder": "ZF  线",
              "source": "data/demo_area/raw/各10kV馈线/7线路长度分类/ZF  线.xls",
              "excel_row": 15,
              "candidates": [
                "ZFA128"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.002295,
              "q_mvar_at_named_hour": -0.000147
            }
          ],
          "duplicate_target_bus_count": 0,
          "per_feeder": [
            {
              "feeder": "DD线",
              "matched": 94,
              "rows": 94
            },
            {
              "feeder": "CW  线",
              "matched": 35,
              "rows": 36
            },
            {
              "feeder": "ZF  东线",
              "matched": 35,
              "rows": 35
            },
            {
              "feeder": "GK  线",
              "matched": 104,
              "rows": 104
            },
            {
              "feeder": "XR  线",
              "matched": 46,
              "rows": 46
            },
            {
              "feeder": "YW  厂线",
              "matched": 212,
              "rows": 212
            },
            {
              "feeder": "KQ线",
              "matched": 16,
              "rows": 16
            },
            {
              "feeder": "NV  院1线",
              "matched": 8,
              "rows": 8
            },
            {
              "feeder": "QL  大学线",
              "matched": 5,
              "rows": 7
            },
            {
              "feeder": "EA  线",
              "matched": 115,
              "rows": 115
            },
            {
              "feeder": "VG  线",
              "matched": 188,
              "rows": 288
            },
            {
              "feeder": "VH  线",
              "matched": 133,
              "rows": 133
            },
            {
              "feeder": "YE  村线",
              "matched": 188,
              "rows": 188
            },
            {
              "feeder": "GA  熙湖线",
              "matched": 21,
              "rows": 21
            },
            {
              "feeder": "IB  路南线",
              "matched": 97,
              "rows": 97
            },
            {
              "feeder": "JK  2线",
              "matched": 88,
              "rows": 88
            },
            {
              "feeder": "NR  线",
              "matched": 47,
              "rows": 47
            },
            {
              "feeder": "ZF  线",
              "matched": 127,
              "rows": 128
            }
          ]
        },
        "nonpositive_line_ratings": 0,
        "nonpositive_trafo_ratings": 0,
        "line_length_unique_values": [
          1.0
        ],
        "negative_reactance_impedance_elements": 0,
        "negative_vk_trafo_elements": 21,
        "voltage_min_limits": [
          0.9
        ],
        "voltage_max_limits": [
          1.1
        ],
        "geo_nonempty_bus_rows": 0,
        "geo_nonempty_line_rows": 0,
        "dat_vs_curve_load_totals_at_named_hour": [
          {
            "feeder": "DD线",
            "dat_model_load_p_mw": 3.321,
            "xls_curve_load_p_mw": 2.3422497999999994,
            "difference_mw": -0.9787502000000008
          },
          {
            "feeder": "CW  线",
            "dat_model_load_p_mw": 3.131,
            "xls_curve_load_p_mw": 3.8518959999999995,
            "difference_mw": 0.7208959999999998
          },
          {
            "feeder": "ZF  东线",
            "dat_model_load_p_mw": 0.19,
            "xls_curve_load_p_mw": 0.245801,
            "difference_mw": 0.05580099999999999
          },
          {
            "feeder": "GK  线",
            "dat_model_load_p_mw": 0.9030000000000001,
            "xls_curve_load_p_mw": 1.3454270000000004,
            "difference_mw": 0.44242700000000024
          },
          {
            "feeder": "XR  线",
            "dat_model_load_p_mw": 0.531,
            "xls_curve_load_p_mw": 0.51262,
            "difference_mw": -0.018380000000000063
          },
          {
            "feeder": "YW  厂线",
            "dat_model_load_p_mw": 6.082999999999999,
            "xls_curve_load_p_mw": 6.943593,
            "difference_mw": 0.8605930000000006
          },
          {
            "feeder": "KQ线",
            "dat_model_load_p_mw": 1.1319999999999995,
            "xls_curve_load_p_mw": 0.05638,
            "difference_mw": -1.0756199999999994
          },
          {
            "feeder": "NV  院1线",
            "dat_model_load_p_mw": 0.152,
            "xls_curve_load_p_mw": 1.01779,
            "difference_mw": 0.86579
          },
          {
            "feeder": "QL  大学线",
            "dat_model_load_p_mw": 0.746,
            "xls_curve_load_p_mw": 0.5043300000000001,
            "difference_mw": -0.24166999999999994
          },
          {
            "feeder": "EA  线",
            "dat_model_load_p_mw": 1.5579999999999996,
            "xls_curve_load_p_mw": 1.7423010000000003,
            "difference_mw": 0.18430100000000071
          },
          {
            "feeder": "VG  线",
            "dat_model_load_p_mw": 1.9489999999999998,
            "xls_curve_load_p_mw": 0.6676890000000001,
            "difference_mw": -1.2813109999999996
          },
          {
            "feeder": "VH  线",
            "dat_model_load_p_mw": 2.751,
            "xls_curve_load_p_mw": 2.309964,
            "difference_mw": -0.441036
          },
          {
            "feeder": "YE  村线",
            "dat_model_load_p_mw": 1.3940000000000001,
            "xls_curve_load_p_mw": 1.9549240000000003,
            "difference_mw": 0.5609240000000002
          },
          {
            "feeder": "GA  熙湖线",
            "dat_model_load_p_mw": 1.413,
            "xls_curve_load_p_mw": 1.5259566,
            "difference_mw": 0.11295659999999996
          },
          {
            "feeder": "IB  路南线",
            "dat_model_load_p_mw": 1.5710000000000002,
            "xls_curve_load_p_mw": 1.5332944999999996,
            "difference_mw": -0.037705500000000614
          },
          {
            "feeder": "JK  2线",
            "dat_model_load_p_mw": 0.464,
            "xls_curve_load_p_mw": 0.9676899999999999,
            "difference_mw": 0.50369
          },
          {
            "feeder": "NR  线",
            "dat_model_load_p_mw": 0.754,
            "xls_curve_load_p_mw": -0.09320200000000006,
            "difference_mw": -0.847202
          },
          {
            "feeder": "ZF  线",
            "dat_model_load_p_mw": 1.9019999999999997,
            "xls_curve_load_p_mw": -2.0036569999999996,
            "difference_mw": -3.9056569999999993
          }
        ]
      },
      "20": {
        "source_sha256": "09a3448f08feab33530ab23fae23b9d3fb63f568209fadf40edcea19982c771f",
        "counts": {
          "bus": 2122,
          "line": 2038,
          "trafo": 73,
          "impedance": 18,
          "load": 664,
          "gen": 48,
          "sgen": 6,
          "ext_grid": 1,
          "switch": 0,
          "shunt": 0,
          "storage": 0
        },
        "connected_components": 1,
        "duplicate_bpa_name_voltage_keys": 0,
        "feeder_matching": {
          "matched_rows": 1559,
          "unique_buses": 1559,
          "unmatched_rows": [
            {
              "feeder": "CW  线",
              "source": "data/demo_area/raw/各10kV馈线/2负载率分类/CW  线.xls",
              "excel_row": 5,
              "candidates": [
                "CW36"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "QL  大学线",
              "source": "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/QL  大学线.xls",
              "excel_row": 7,
              "candidates": [
                ""
              ],
              "empty_bus_name": true,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "QL  大学线",
              "source": "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/QL  大学线.xls",
              "excel_row": 8,
              "candidates": [
                ""
              ],
              "empty_bus_name": true,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 142,
              "candidates": [
                "VG288"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 151,
              "candidates": [
                "VG286"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.000252,
              "q_mvar_at_named_hour": 0.000276
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 152,
              "candidates": [
                "VG287"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.004536,
              "q_mvar_at_named_hour": -3e-05
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 186,
              "candidates": [
                "VG285"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 194,
              "candidates": [
                "VG189"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.131196,
              "q_mvar_at_named_hour": 0.00012
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 195,
              "candidates": [
                "VG193"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 196,
              "candidates": [
                "VG190"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 197,
              "candidates": [
                "VG191"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00296,
              "q_mvar_at_named_hour": 0.00048
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 198,
              "candidates": [
                "VG192"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.04798,
              "q_mvar_at_named_hour": -0.00244
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 199,
              "candidates": [
                "VG194"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 200,
              "candidates": [
                "VG283"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 201,
              "candidates": [
                "VG195"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.035511,
              "q_mvar_at_named_hour": 0.011145
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 202,
              "candidates": [
                "VG198"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 203,
              "candidates": [
                "VG196"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.080172,
              "q_mvar_at_named_hour": 0.000486
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 204,
              "candidates": [
                "VG197"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.118014,
              "q_mvar_at_named_hour": 0.009174
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 205,
              "candidates": [
                "VG199"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 206,
              "candidates": [
                "VG281"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.04728,
              "q_mvar_at_named_hour": 0.011376
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 207,
              "candidates": [
                "VG200"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.062436,
              "q_mvar_at_named_hour": 0.018588
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 208,
              "candidates": [
                "VG222"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 209,
              "candidates": [
                "VG201"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.16015,
              "q_mvar_at_named_hour": 0.01413
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 210,
              "candidates": [
                "VG202"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.045912,
              "q_mvar_at_named_hour": -0.000534
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 211,
              "candidates": [
                "VG203"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 212,
              "candidates": [
                "VG204"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 4.8e-05,
              "q_mvar_at_named_hour": -0.000192
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 213,
              "candidates": [
                "VG205"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 214,
              "candidates": [
                "VG210"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.000156,
              "q_mvar_at_named_hour": 0.000228
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 215,
              "candidates": [
                "VG206"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 216,
              "candidates": [
                "VG208"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 217,
              "candidates": [
                "VG207"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00645,
              "q_mvar_at_named_hour": -0.00048
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 218,
              "candidates": [
                "VG209"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.014679,
              "q_mvar_at_named_hour": -0.000534
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 219,
              "candidates": [
                "VG211"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 220,
              "candidates": [
                "VG212"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.000144,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 221,
              "candidates": [
                "VG213"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 222,
              "candidates": [
                "VG214"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 223,
              "candidates": [
                "VG215"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 224,
              "candidates": [
                "VG216"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 225,
              "candidates": [
                "VG221"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.003288,
              "q_mvar_at_named_hour": 6e-05
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 226,
              "candidates": [
                "VG217"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 227,
              "candidates": [
                "VG220"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00448,
              "q_mvar_at_named_hour": 0.00232
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 228,
              "candidates": [
                "VG218"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 229,
              "candidates": [
                "VG219"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 230,
              "candidates": [
                "VG223"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 231,
              "candidates": [
                "VG224"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 232,
              "candidates": [
                "VG225"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 233,
              "candidates": [
                "VG226"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 234,
              "candidates": [
                "VG280"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.018198,
              "q_mvar_at_named_hour": 0.015831
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 235,
              "candidates": [
                "VG227"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 236,
              "candidates": [
                "VG228"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 237,
              "candidates": [
                "VG271"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 238,
              "candidates": [
                "VG229"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.028974,
              "q_mvar_at_named_hour": 0.001596
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 239,
              "candidates": [
                "VG230"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 240,
              "candidates": [
                "VG231"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 241,
              "candidates": [
                "VG254"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 242,
              "candidates": [
                "VG232"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.091008,
              "q_mvar_at_named_hour": 0.012114
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 243,
              "candidates": [
                "VG233"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 244,
              "candidates": [
                "VG234"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 245,
              "candidates": [
                "VG235"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 246,
              "candidates": [
                "VG253"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.038304,
              "q_mvar_at_named_hour": -0.00129
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 247,
              "candidates": [
                "VG236"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.10668,
              "q_mvar_at_named_hour": 0.013932
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 248,
              "candidates": [
                "VG237"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.07329,
              "q_mvar_at_named_hour": -0.001
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 249,
              "candidates": [
                "VG238"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 250,
              "candidates": [
                "VG239"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 251,
              "candidates": [
                "VG245"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.09984,
              "q_mvar_at_named_hour": 0.01642
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 252,
              "candidates": [
                "VG246"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 253,
              "candidates": [
                "VG240"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 254,
              "candidates": [
                "VG244"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.08479,
              "q_mvar_at_named_hour": 0.00847
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 255,
              "candidates": [
                "VG241"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 256,
              "candidates": [
                "VG242"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.000333,
              "q_mvar_at_named_hour": 0.000492
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 257,
              "candidates": [
                "VG243"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00126,
              "q_mvar_at_named_hour": -0.000672
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 258,
              "candidates": [
                "VG247"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.13011,
              "q_mvar_at_named_hour": 0.0143
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 259,
              "candidates": [
                "VG252"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.000312,
              "q_mvar_at_named_hour": -0.00012
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 260,
              "candidates": [
                "VG248"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 261,
              "candidates": [
                "VG249"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 262,
              "candidates": [
                "VG250"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.000144,
              "q_mvar_at_named_hour": -2.4e-05
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 263,
              "candidates": [
                "VG251"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00018,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 264,
              "candidates": [
                "VG255"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 265,
              "candidates": [
                "VG270"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.009585,
              "q_mvar_at_named_hour": -0.00118
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 266,
              "candidates": [
                "VG256"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 267,
              "candidates": [
                "VG257"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.000444,
              "q_mvar_at_named_hour": -0.000144
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 268,
              "candidates": [
                "VG258"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 269,
              "candidates": [
                "VG259"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0018,
              "q_mvar_at_named_hour": -0.00036
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 270,
              "candidates": [
                "VG268"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00486,
              "q_mvar_at_named_hour": 7e-05
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 271,
              "candidates": [
                "VG260"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 272,
              "candidates": [
                "VG261"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 273,
              "candidates": [
                "VG262"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 274,
              "candidates": [
                "VG265"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 275,
              "candidates": [
                "VG263"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00042,
              "q_mvar_at_named_hour": 0.00018
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 276,
              "candidates": [
                "VG264"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 277,
              "candidates": [
                "VG266"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 278,
              "candidates": [
                "VG267"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00232,
              "q_mvar_at_named_hour": 0.00168
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 279,
              "candidates": [
                "VG269"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 280,
              "candidates": [
                "VG272"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 281,
              "candidates": [
                "VG273"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 282,
              "candidates": [
                "VG279"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00704,
              "q_mvar_at_named_hour": -0.0001
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 283,
              "candidates": [
                "VG274"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.07245,
              "q_mvar_at_named_hour": 0.01652
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 284,
              "candidates": [
                "VG275"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 285,
              "candidates": [
                "VG276"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.057828,
              "q_mvar_at_named_hour": 0.002244
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 286,
              "candidates": [
                "VG277"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.0,
              "q_mvar_at_named_hour": 0.0
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 287,
              "candidates": [
                "VG278"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.088566,
              "q_mvar_at_named_hour": 0.021852
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 288,
              "candidates": [
                "VG282"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.003396,
              "q_mvar_at_named_hour": 3.3e-05
            },
            {
              "feeder": "VG  线",
              "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
              "excel_row": 289,
              "candidates": [
                "VG284"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.00956,
              "q_mvar_at_named_hour": 0.00033
            },
            {
              "feeder": "ZF  线",
              "source": "data/demo_area/raw/各10kV馈线/7线路长度分类/ZF  线.xls",
              "excel_row": 15,
              "candidates": [
                "ZFA128"
              ],
              "empty_bus_name": false,
              "p_mw_at_named_hour": 0.002235,
              "q_mvar_at_named_hour": -0.000126
            }
          ],
          "duplicate_target_bus_count": 0,
          "per_feeder": [
            {
              "feeder": "DD线",
              "matched": 94,
              "rows": 94
            },
            {
              "feeder": "CW  线",
              "matched": 35,
              "rows": 36
            },
            {
              "feeder": "ZF  东线",
              "matched": 35,
              "rows": 35
            },
            {
              "feeder": "GK  线",
              "matched": 104,
              "rows": 104
            },
            {
              "feeder": "XR  线",
              "matched": 46,
              "rows": 46
            },
            {
              "feeder": "YW  厂线",
              "matched": 212,
              "rows": 212
            },
            {
              "feeder": "KQ线",
              "matched": 16,
              "rows": 16
            },
            {
              "feeder": "NV  院1线",
              "matched": 8,
              "rows": 8
            },
            {
              "feeder": "QL  大学线",
              "matched": 5,
              "rows": 7
            },
            {
              "feeder": "EA  线",
              "matched": 115,
              "rows": 115
            },
            {
              "feeder": "VG  线",
              "matched": 188,
              "rows": 288
            },
            {
              "feeder": "VH  线",
              "matched": 133,
              "rows": 133
            },
            {
              "feeder": "YE  村线",
              "matched": 188,
              "rows": 188
            },
            {
              "feeder": "GA  熙湖线",
              "matched": 21,
              "rows": 21
            },
            {
              "feeder": "IB  路南线",
              "matched": 97,
              "rows": 97
            },
            {
              "feeder": "JK  2线",
              "matched": 88,
              "rows": 88
            },
            {
              "feeder": "NR  线",
              "matched": 47,
              "rows": 47
            },
            {
              "feeder": "ZF  线",
              "matched": 127,
              "rows": 128
            }
          ]
        },
        "nonpositive_line_ratings": 0,
        "nonpositive_trafo_ratings": 0,
        "line_length_unique_values": [
          1.0
        ],
        "negative_reactance_impedance_elements": 0,
        "negative_vk_trafo_elements": 21,
        "voltage_min_limits": [
          0.9
        ],
        "voltage_max_limits": [
          1.1
        ],
        "geo_nonempty_bus_rows": 0,
        "geo_nonempty_line_rows": 0,
        "dat_vs_curve_load_totals_at_named_hour": [
          {
            "feeder": "DD线",
            "dat_model_load_p_mw": 4.3740000000000006,
            "xls_curve_load_p_mw": 5.370779300000001,
            "difference_mw": 0.9967793
          },
          {
            "feeder": "CW  线",
            "dat_model_load_p_mw": 3.792,
            "xls_curve_load_p_mw": 4.6377060000000006,
            "difference_mw": 0.8457060000000007
          },
          {
            "feeder": "ZF  东线",
            "dat_model_load_p_mw": 0.30800000000000005,
            "xls_curve_load_p_mw": 0.40394699999999994,
            "difference_mw": 0.0959469999999999
          },
          {
            "feeder": "GK  线",
            "dat_model_load_p_mw": 1.503,
            "xls_curve_load_p_mw": 1.7630199999999996,
            "difference_mw": 0.2600199999999997
          },
          {
            "feeder": "XR  线",
            "dat_model_load_p_mw": 0.32,
            "xls_curve_load_p_mw": 0.471235,
            "difference_mw": 0.151235
          },
          {
            "feeder": "YW  厂线",
            "dat_model_load_p_mw": 5.994,
            "xls_curve_load_p_mw": 6.9608700000000026,
            "difference_mw": 0.9668700000000028
          },
          {
            "feeder": "KQ线",
            "dat_model_load_p_mw": 0.866,
            "xls_curve_load_p_mw": 0.0462,
            "difference_mw": -0.8198
          },
          {
            "feeder": "NV  院1线",
            "dat_model_load_p_mw": 0.152,
            "xls_curve_load_p_mw": 0.35284,
            "difference_mw": 0.20084
          },
          {
            "feeder": "QL  大学线",
            "dat_model_load_p_mw": 0.464,
            "xls_curve_load_p_mw": 0.46259,
            "difference_mw": -0.0014100000000000223
          },
          {
            "feeder": "EA  线",
            "dat_model_load_p_mw": 2.102,
            "xls_curve_load_p_mw": 2.6328894999999997,
            "difference_mw": 0.5308894999999998
          },
          {
            "feeder": "VG  线",
            "dat_model_load_p_mw": 1.712,
            "xls_curve_load_p_mw": 1.9516300000000004,
            "difference_mw": 0.23963000000000045
          },
          {
            "feeder": "VH  线",
            "dat_model_load_p_mw": 2.449,
            "xls_curve_load_p_mw": 2.7612359999999994,
            "difference_mw": 0.3122359999999995
          },
          {
            "feeder": "YE  村线",
            "dat_model_load_p_mw": 1.5890000000000002,
            "xls_curve_load_p_mw": 1.8067585000000002,
            "difference_mw": 0.21775849999999997
          },
          {
            "feeder": "GA  熙湖线",
            "dat_model_load_p_mw": 1.523,
            "xls_curve_load_p_mw": 1.6414528000000002,
            "difference_mw": 0.11845280000000025
          },
          {
            "feeder": "IB  路南线",
            "dat_model_load_p_mw": 0.8500000000000002,
            "xls_curve_load_p_mw": 0.9137104999999998,
            "difference_mw": 0.06371049999999956
          },
          {
            "feeder": "JK  2线",
            "dat_model_load_p_mw": 0.8800000000000001,
            "xls_curve_load_p_mw": 1.4949229999999996,
            "difference_mw": 0.6149229999999994
          },
          {
            "feeder": "NR  线",
            "dat_model_load_p_mw": 1.015,
            "xls_curve_load_p_mw": 1.2753900000000002,
            "difference_mw": 0.26039000000000034
          },
          {
            "feeder": "ZF  线",
            "dat_model_load_p_mw": 2.617,
            "xls_curve_load_p_mw": 2.7193644999999993,
            "difference_mw": 0.1023644999999993
          }
        ]
      }
    }
  },
  "original_parameters": {
    "description": "石家庄（正定）示范区原始参数检索：原始算例字段，不等同于设备台账或现场实测核验。",
    "field_equipment_verified": false,
    "cases": {
      "13": {
        "source": "data/demo_area/raw/13点sim2合并anony.dat",
        "source_sha256": "ae840c888ccac947ac76cd4a43d3fa4352495685690ee3467998c09ba0918e9c",
        "system_base_mva": 1000.0,
        "card_counts": {
          "B ": 2071,
          "BE": 49,
          "T ": 91,
          "BS": 1,
          "L ": 2036
        },
        "be_nodes": [
          {
            "name": "IGSY1",
            "base_kv": 10.5,
            "p_load_mw": 0.0,
            "q_load_mvar": 0.0,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.197,
            "qmax_mvar_raw": "-1.12",
            "qmax_mvar_field_value": -1.12,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.981,
            "source_line": 25,
            "raw_card": "BE    IGSY1   10.5GS0.   0.               0.197-1.12     .981",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "IGSY2",
            "base_kv": 10.5,
            "p_load_mw": 0.0,
            "q_load_mvar": 0.0,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 1.462,
            "qmax_mvar_raw": "-0.85",
            "qmax_mvar_field_value": -0.85,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.992,
            "source_line": 26,
            "raw_card": "BE    IGSY2   10.5GS0.   0.               1.462-0.85     .992",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "KCQY1",
            "base_kv": 10.5,
            "p_load_mw": 3.36,
            "q_load_mvar": -0.2,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.986,
            "source_line": 32,
            "raw_card": "BE    KCQY1   10.5GS3.36 -0.2             0.   0.        .986     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "KCQY2",
            "base_kv": 10.5,
            "p_load_mw": 0.609,
            "q_load_mvar": 0.84,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.969,
            "source_line": 33,
            "raw_card": "BE    KCQY2   10.5GS0.6090.840            0.   0.        .969     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "DPEY1",
            "base_kv": 10.5,
            "p_load_mw": 3.36,
            "q_load_mvar": 0.81,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.982,
            "source_line": 39,
            "raw_card": "BE    DPEY1   10.5GS3.36 0.810            0.   0.        .982    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "DPEY2",
            "base_kv": 10.5,
            "p_load_mw": 4.77,
            "q_load_mvar": 1.05,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.974,
            "source_line": 40,
            "raw_card": "BE    DPEY2   10.5GS4.77 1.05             0.   0.        .974",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "GXVY1",
            "base_kv": 10.5,
            "p_load_mw": 0.96,
            "q_load_mvar": 1.06,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.984,
            "source_line": 46,
            "raw_card": "BE    GXVY1   10.5GS0.96 1.06             0.   0.        .984  ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "GXVY2",
            "base_kv": 10.5,
            "p_load_mw": 3.52,
            "q_load_mvar": -0.36,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.979,
            "source_line": 47,
            "raw_card": "BE    GXVY2   10.5GS3.52 -0.36            0.   0.        .979 ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "JIEY1",
            "base_kv": 10.5,
            "p_load_mw": 8.29,
            "q_load_mvar": 1.15,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.972,
            "source_line": 52,
            "raw_card": "BE    JIEY1   10.5GS8.29 1.15             0.   0.        .972    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "JIEY2",
            "base_kv": 10.5,
            "p_load_mw": 2.861,
            "q_load_mvar": 0.201,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.967,
            "source_line": 53,
            "raw_card": "BE    JIEY2   10.5GS2.8610.201            0.   0.        .967    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "HWFY1",
            "base_kv": 10.5,
            "p_load_mw": 0.0,
            "q_load_mvar": 0.0,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.459,
            "qmax_mvar_raw": "-0.29",
            "qmax_mvar_field_value": -0.29,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.986,
            "source_line": 58,
            "raw_card": "BE    HWFY1   10.5GS0.   0.               0.459-0.29     .986 ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "HWFY2",
            "base_kv": 10.5,
            "p_load_mw": 0.0,
            "q_load_mvar": 0.0,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.652,
            "qmax_mvar_raw": "-0.47",
            "qmax_mvar_field_value": -0.47,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.987,
            "source_line": 59,
            "raw_card": "BE    HWFY2   10.5GS0.   0.               0.652-0.47     .987",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "AYWY1",
            "base_kv": 10.5,
            "p_load_mw": 9.705,
            "q_load_mvar": 0.627,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.986,
            "source_line": 64,
            "raw_card": "BE    AYWY1   10.5GS9.7050.627            0.   0.        .986     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "AYWY2",
            "base_kv": 10.5,
            "p_load_mw": 4.084,
            "q_load_mvar": 0.418,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.982,
            "source_line": 65,
            "raw_card": "BE    AYWY2   10.5GS4.0840.418            0.   0.        .982 ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "WMNY1",
            "base_kv": 10.5,
            "p_load_mw": 0.0,
            "q_load_mvar": 0.0,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 2.53,
            "qmax_mvar_raw": "-0.78",
            "qmax_mvar_field_value": -0.78,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.989,
            "source_line": 71,
            "raw_card": "BE    WMNY1   10.5GS0.   0.               2.53 -0.78     .989  ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "WMNY2",
            "base_kv": 10.5,
            "p_load_mw": 0.0,
            "q_load_mvar": 0.0,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 2.36,
            "qmax_mvar_raw": "-0.46",
            "qmax_mvar_field_value": -0.46,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.98,
            "source_line": 72,
            "raw_card": "BE    WMNY2   10.5GS0.   0.               2.360-0.46     0.98    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "NLDY1",
            "base_kv": 10.5,
            "p_load_mw": 0.0,
            "q_load_mvar": 0.0,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 1.206,
            "qmax_mvar_raw": "-0.52",
            "qmax_mvar_field_value": -0.52,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.992,
            "source_line": 78,
            "raw_card": "BE    NLDY1   10.5GS0.   0.               1.206-0.52     .992",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "NLDY2",
            "base_kv": 10.5,
            "p_load_mw": 0.0,
            "q_load_mvar": 0.0,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 1.135,
            "qmax_mvar_raw": "-1.91",
            "qmax_mvar_field_value": -1.91,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.976,
            "source_line": 79,
            "raw_card": "BE    NLDY2   10.5GS0.   0.               1.135-1.91     .976  ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "LQTY1",
            "base_kv": 10.5,
            "p_load_mw": 16.59,
            "q_load_mvar": -4.79,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.992,
            "source_line": 85,
            "raw_card": "BE    LQTY1   10.5GS16.59-4.79            0.   0.        .992    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "LQTY2",
            "base_kv": 10.5,
            "p_load_mw": 14.46,
            "q_load_mvar": 1.12,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.979,
            "source_line": 86,
            "raw_card": "BE    LQTY2   10.5GS14.461.12             0.   0.        .979    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "QUAY1",
            "base_kv": 10.5,
            "p_load_mw": 9.107,
            "q_load_mvar": -6.63,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.974,
            "source_line": 98,
            "raw_card": "BE    QUAY1   10.5GS9.107-6.63            0.   0.        .974    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "QUAY2",
            "base_kv": 10.5,
            "p_load_mw": 8.14,
            "q_load_mvar": -4.29,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.974,
            "source_line": 99,
            "raw_card": "BE    QUAY2   10.5GS8.14 -4.29            0.   0.        .974    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "CBEY1",
            "base_kv": 10.5,
            "p_load_mw": 7.218,
            "q_load_mvar": 1.548,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.993,
            "source_line": 112,
            "raw_card": "BE    CBEY1   10.5GS7.2181.548            0.   0.        .993    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "CBEY2",
            "base_kv": 10.5,
            "p_load_mw": 4.095,
            "q_load_mvar": 0.915,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.995,
            "source_line": 113,
            "raw_card": "BE    CBEY2   10.5GS4.0950.915            0.   0.        .995    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "VOEY1",
            "base_kv": 10.5,
            "p_load_mw": 4.92,
            "q_load_mvar": 2.19,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.993,
            "source_line": 125,
            "raw_card": "BE    VOEY1   10.5GS4.92 2.19             0.   0.        .993    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "VOEY2",
            "base_kv": 10.5,
            "p_load_mw": 7.01,
            "q_load_mvar": -11.6,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.976,
            "source_line": 126,
            "raw_card": "BE    VOEY2   10.5GS7.01 -11.6            0.   0.        .976    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "YOVY1",
            "base_kv": 10.5,
            "p_load_mw": 2.78,
            "q_load_mvar": -11.7,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.984,
            "source_line": 138,
            "raw_card": "BE    YOVY1   10.5GS2.78 -11.7            0.   0.        .984    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "YOVY2",
            "base_kv": 10.5,
            "p_load_mw": 0.931,
            "q_load_mvar": 2.051,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.98,
            "source_line": 139,
            "raw_card": "BE    YOVY2   10.5GS0.9312.051            0.   0.        .980    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "NHAY1",
            "base_kv": 10.5,
            "p_load_mw": 16.52,
            "q_load_mvar": 2.146,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.975,
            "source_line": 151,
            "raw_card": "BE    NHAY1   10.5GS16.522.146            0.   0.        .975    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "NHAY2",
            "base_kv": 10.5,
            "p_load_mw": 12.3,
            "q_load_mvar": -0.11,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.97,
            "source_line": 152,
            "raw_card": "BE    NHAY2   10.5GS12.30-0.11            0.   0.        0.97    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "CDWY1",
            "base_kv": 10.5,
            "p_load_mw": 6.061,
            "q_load_mvar": 2.68,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.983,
            "source_line": 160,
            "raw_card": "BE    CDWY1   10.5GS6.0612.680            0.   0.        .983    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "CDWY2",
            "base_kv": 10.5,
            "p_load_mw": 0.0,
            "q_load_mvar": 0.0,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 2.33,
            "qmax_mvar_raw": "-1.43",
            "qmax_mvar_field_value": -1.43,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.973,
            "source_line": 161,
            "raw_card": "BE    CDWY2   10.5GS0.   0.               2.33 -1.43     .973 ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "JIPY1",
            "base_kv": 10.5,
            "p_load_mw": 10.87,
            "q_load_mvar": 2.25,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.983,
            "source_line": 174,
            "raw_card": "BE    JIPY1   10.5GS10.872.25             0.   0.        .983",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "JIPY2",
            "base_kv": 10.5,
            "p_load_mw": 3.374,
            "q_load_mvar": 2.41,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.998,
            "source_line": 175,
            "raw_card": "BE    JIPY2   10.5GS3.3742.410            0.   0.        .998",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "LAJY1",
            "base_kv": 10.5,
            "p_load_mw": 16.6,
            "q_load_mvar": -0.0,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.964,
            "source_line": 183,
            "raw_card": "BE    LAJY1   10.5GS16.60-0.0             0.   0.        .964    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "LAJY2",
            "base_kv": 10.5,
            "p_load_mw": 4.07,
            "q_load_mvar": -0.0,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.962,
            "source_line": 184,
            "raw_card": "BE    LAJY2   10.5GS4.07 -0.0             0.   0.        .962",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "OBFY1",
            "base_kv": 10.5,
            "p_load_mw": 14.23,
            "q_load_mvar": 5.978,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.982,
            "source_line": 190,
            "raw_card": "BE    OBFY1   10.5GS14.235.978            0.   0.        .982    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "OBFY2",
            "base_kv": 10.5,
            "p_load_mw": 1.531,
            "q_load_mvar": -0.59,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.983,
            "source_line": 191,
            "raw_card": "BE    OBFY2   10.5GS1.531-0.59            0.   0.        .983    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "FPVY1",
            "base_kv": 10.5,
            "p_load_mw": 2.86,
            "q_load_mvar": 1.27,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.97,
            "source_line": 199,
            "raw_card": "BE    FPVY1   10.5GS2.86 1.27             0.   0.        0.97    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "FPVY2",
            "base_kv": 10.5,
            "p_load_mw": 6.47,
            "q_load_mvar": 0.85,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.969,
            "source_line": 200,
            "raw_card": "BE    FPVY2   10.5GS6.47 0.850            0.   0.        .969    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "TYNY1",
            "base_kv": 10.5,
            "p_load_mw": 17.53,
            "q_load_mvar": 4.26,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.977,
            "source_line": 213,
            "raw_card": "BE    TYNY1   10.5GS17.534.26             0.   0.        .977    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "TYNY2",
            "base_kv": 10.5,
            "p_load_mw": 12.98,
            "q_load_mvar": -0.5,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.979,
            "source_line": 214,
            "raw_card": "BE    TYNY2   10.5GS12.98-0.5             0.   0.        .979         ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "FUNY1",
            "base_kv": 10.5,
            "p_load_mw": 7.449,
            "q_load_mvar": 1.12,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.967,
            "source_line": 228,
            "raw_card": "BE    FUNY1   10.5GS7.4491.12             0.   0.        .967         ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "FUNY2",
            "base_kv": 10.5,
            "p_load_mw": 19.22,
            "q_load_mvar": 0.49,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.976,
            "source_line": 229,
            "raw_card": "BE    FUNY2   10.5GS19.220.49             0.   0.        .976    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "FUNY3",
            "base_kv": 10.5,
            "p_load_mw": 8.25,
            "q_load_mvar": 0.88,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.97,
            "source_line": 230,
            "raw_card": "BE    FUNY3   10.5GS8.25 0.88             0.   0.        0.97         ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "ATTY1",
            "base_kv": 10.5,
            "p_load_mw": 4.345,
            "q_load_mvar": 0.41,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.975,
            "source_line": 246,
            "raw_card": "BE    ATTY1   10.5GS4.3450.410            0.   0.        .975         ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "ATTY2",
            "base_kv": 10.5,
            "p_load_mw": 8.89,
            "q_load_mvar": -0.5,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.975,
            "source_line": 247,
            "raw_card": "BE    ATTY2   10.5GS8.89 -0.5             0.   0.        .975         ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "QRTY1",
            "base_kv": 10.5,
            "p_load_mw": 28.73,
            "q_load_mvar": 2.68,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.978,
            "source_line": 259,
            "raw_card": "BE    QRTY1   10.5GS28.732.68             0.   0.        .978         ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "QRTY2",
            "base_kv": 10.5,
            "p_load_mw": 35.95,
            "q_load_mvar": 2.31,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.975,
            "source_line": 260,
            "raw_card": "BE    QRTY2   10.5GS35.952.31             0.   0.        .975         ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          }
        ],
        "transformer_cards": [
          {
            "from_bus": "IGSS1",
            "from_base_kv": 37.0,
            "to_bus": "IGSY1",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0443,
            "x_pu_on_system_base": 0.6893,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 27,
            "raw_card": "T     IGSS1   37.  IGSY1   10.5  10.0 0.04430.6893            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "IGSS2",
            "from_base_kv": 37.0,
            "to_bus": "IGSY2",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0443,
            "x_pu_on_system_base": 0.7074,
            "tap1_kv": 37.62,
            "tap2_kv": 10.5,
            "source_line": 28,
            "raw_card": "T     IGSS2   37.  IGSY2   10.5  10.0 0.04430.7074            37.62 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "KCQS1",
            "from_base_kv": 37.0,
            "to_bus": "KCQY1",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0419,
            "x_pu_on_system_base": 0.6857,
            "tap1_kv": 35.87,
            "tap2_kv": 10.5,
            "source_line": 34,
            "raw_card": "T     KCQS1   37.  KCQY1   10.5  10.0 0.04190.6857            35.87 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "KCQS2",
            "from_base_kv": 37.0,
            "to_bus": "KCQY2",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0436,
            "x_pu_on_system_base": 0.6802,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 35,
            "raw_card": "T     KCQS2   37.  KCQY2   10.5  10.0 0.04360.6802            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "DPES1",
            "from_base_kv": 37.0,
            "to_bus": "DPEY1",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.044,
            "x_pu_on_system_base": 0.653,
            "tap1_kv": 37.62,
            "tap2_kv": 10.5,
            "source_line": 41,
            "raw_card": "T     DPES1   37.  DPEY1   10.5  10.0 0.04400.6530            37.62 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "DPES2",
            "from_base_kv": 37.0,
            "to_bus": "DPEY2",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0456,
            "x_pu_on_system_base": 0.7047,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 42,
            "raw_card": "T     DPES2   37.  DPEY2   10.5  10.0 0.04560.7047            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "GXVS1",
            "from_base_kv": 37.0,
            "to_bus": "GXVY1",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0413,
            "x_pu_on_system_base": 0.6421,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 48,
            "raw_card": "T     GXVS1   37.  GXVY1   10.5  10.0 0.04130.6421            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "GXVS2",
            "from_base_kv": 37.0,
            "to_bus": "GXVY2",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0436,
            "x_pu_on_system_base": 0.6802,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 49,
            "raw_card": "T     GXVS2   37.  GXVY2   10.5  10.0 0.04360.6802            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "JIES1",
            "from_base_kv": 37.0,
            "to_bus": "JIEY1",
            "to_base_kv": 10.5,
            "rated_mva": 16.0,
            "r_pu_on_system_base": 0.0258,
            "x_pu_on_system_base": 0.4716,
            "tap1_kv": 37.62,
            "tap2_kv": 10.5,
            "source_line": 54,
            "raw_card": "T     JIES1   37.  JIEY1   10.5  16.0 0.02580.4716            37.62 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "JIES1",
            "from_base_kv": 37.0,
            "to_bus": "JIEY2",
            "to_base_kv": 10.5,
            "rated_mva": 8.0,
            "r_pu_on_system_base": 0.0616,
            "x_pu_on_system_base": 0.8401,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 55,
            "raw_card": "T     JIES1   37.  JIEY2   10.5  8.0  0.06160.8401            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "HWFS1",
            "from_base_kv": 37.0,
            "to_bus": "HWFY1",
            "to_base_kv": 10.5,
            "rated_mva": 5.0,
            "r_pu_on_system_base": 0.1342,
            "x_pu_on_system_base": 1.2861,
            "tap1_kv": 37.62,
            "tap2_kv": 10.5,
            "source_line": 60,
            "raw_card": "T     HWFS1   37.  HWFY1   10.5  5.0  0.13421.2861            37.62 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "HWFS1",
            "from_base_kv": 37.0,
            "to_bus": "HWFY2",
            "to_base_kv": 10.5,
            "rated_mva": 5.0,
            "r_pu_on_system_base": 0.2194,
            "x_pu_on_system_base": 1.2371,
            "tap1_kv": 37.62,
            "tap2_kv": 10.5,
            "source_line": 61,
            "raw_card": "T     HWFS1   37.  HWFY2   10.5  5.0  0.21941.2371            37.62 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "AYWS1",
            "from_base_kv": 37.0,
            "to_bus": "AYWY1",
            "to_base_kv": 10.5,
            "rated_mva": 16.0,
            "r_pu_on_system_base": 0.0258,
            "x_pu_on_system_base": 0.4705,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 66,
            "raw_card": "T     AYWS1   37.  AYWY1   10.5  16.0 0.02580.4705            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "AYWS1",
            "from_base_kv": 37.0,
            "to_bus": "AYWY2",
            "to_base_kv": 10.5,
            "rated_mva": 8.0,
            "r_pu_on_system_base": 0.0616,
            "x_pu_on_system_base": 0.8401,
            "tap1_kv": 35.87,
            "tap2_kv": 10.5,
            "source_line": 67,
            "raw_card": "T     AYWS1   37.  AYWY2   10.5  8.0  0.06160.8401            35.87 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "WMNS1",
            "from_base_kv": 37.0,
            "to_bus": "WMNY1",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0478,
            "x_pu_on_system_base": 0.6285,
            "tap1_kv": 35.87,
            "tap2_kv": 10.5,
            "source_line": 73,
            "raw_card": "T     WMNS1   37.  WMNY1   10.5  10.0 0.04780.6285            35.87 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "WMNS2",
            "from_base_kv": 37.0,
            "to_bus": "WMNY2",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0425,
            "x_pu_on_system_base": 0.6358,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 74,
            "raw_card": "T     WMNS2   37.  WMNY2   10.5  10.0 0.04250.6358            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "NLDS1",
            "from_base_kv": 37.0,
            "to_bus": "NLDY1",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0443,
            "x_pu_on_system_base": 0.6884,
            "tap1_kv": 35.87,
            "tap2_kv": 10.5,
            "source_line": 80,
            "raw_card": "T     NLDS1   37.  NLDY1   10.5  10.0 0.04430.6884            35.87 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "NLDS2",
            "from_base_kv": 37.0,
            "to_bus": "NLDY2",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0415,
            "x_pu_on_system_base": 0.6848,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 81,
            "raw_card": "T     NLDS2   37.  NLDY2   10.5  10.0 0.04150.6848            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LQT21",
            "from_base_kv": 230.0,
            "to_bus": "LQTB1",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0012,
            "x_pu_on_system_base": 0.0926,
            "tap1_kv": 241.5,
            "tap2_kv": 1.0,
            "source_line": 89,
            "raw_card": "T     LQT21   230. LQTB1   1.    180. 0.00120.0926            241.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LQT11",
            "from_base_kv": 115.0,
            "to_bus": "LQTB1",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0006,
            "x_pu_on_system_base": -0.007,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 90,
            "raw_card": "T     LQT11   115. LQTB1   1.    180. 0.0006-0.007            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LQTY1",
            "from_base_kv": 10.5,
            "to_bus": "LQTB1",
            "to_base_kv": 1.0,
            "rated_mva": 60.0,
            "r_pu_on_system_base": 0.0045,
            "x_pu_on_system_base": 0.2152,
            "tap1_kv": 11.0,
            "tap2_kv": 1.0,
            "source_line": 91,
            "raw_card": "T     LQTY1   10.5 LQTB1   1.    60.0 0.00450.2152             11.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LQT21",
            "from_base_kv": 230.0,
            "to_bus": "LQTB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0013,
            "x_pu_on_system_base": 0.0929,
            "tap1_kv": 241.5,
            "tap2_kv": 1.0,
            "source_line": 92,
            "raw_card": "T     LQT21   230. LQTB2   1.    180. 0.00130.0929            241.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LQT11",
            "from_base_kv": 115.0,
            "to_bus": "LQTB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0004,
            "x_pu_on_system_base": -0.007,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 93,
            "raw_card": "T     LQT11   115. LQTB2   1.    180. 0.0004-0.007            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LQTY2",
            "from_base_kv": 10.5,
            "to_bus": "LQTB2",
            "to_base_kv": 1.0,
            "rated_mva": 60.0,
            "r_pu_on_system_base": 0.0043,
            "x_pu_on_system_base": 0.2149,
            "tap1_kv": 11.0,
            "tap2_kv": 1.0,
            "source_line": 94,
            "raw_card": "T     LQTY2   10.5 LQTB2   1.    60.0 0.00430.2149             11.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QUA21",
            "from_base_kv": 230.0,
            "to_bus": "QUAB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.001,
            "x_pu_on_system_base": 0.085,
            "tap1_kv": 244.3,
            "tap2_kv": 1.0,
            "source_line": 102,
            "raw_card": "T     QUA21   230. QUAB2   1.    180. 0.00100.0850            244.3   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QUA11",
            "from_base_kv": 115.0,
            "to_bus": "QUAB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0006,
            "x_pu_on_system_base": -0.006,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 103,
            "raw_card": "T     QUA11   115. QUAB2   1.    180. 0.0006-0.006            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QUAY1",
            "from_base_kv": 10.5,
            "to_bus": "QUAB2",
            "to_base_kv": 1.0,
            "rated_mva": 90.0,
            "r_pu_on_system_base": 0.0037,
            "x_pu_on_system_base": 0.2132,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 104,
            "raw_card": "T     QUAY1   10.5 QUAB2   1.    90.0 0.00370.2132             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QUA21",
            "from_base_kv": 230.0,
            "to_bus": "QUAB3",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.001,
            "x_pu_on_system_base": 0.0815,
            "tap1_kv": 244.3,
            "tap2_kv": 1.0,
            "source_line": 105,
            "raw_card": "T     QUA21   230. QUAB3   1.    180. 0.00100.0815            244.3   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QUA11",
            "from_base_kv": 115.0,
            "to_bus": "QUAB3",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0006,
            "x_pu_on_system_base": -0.008,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 106,
            "raw_card": "T     QUA11   115. QUAB3   1.    180. 0.0006-0.008            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QUAY2",
            "from_base_kv": 10.5,
            "to_bus": "QUAB3",
            "to_base_kv": 1.0,
            "rated_mva": 90.0,
            "r_pu_on_system_base": 0.0038,
            "x_pu_on_system_base": 0.2158,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 107,
            "raw_card": "T     QUAY2   10.5 QUAB3   1.    90.0 0.00380.2158             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CBE21",
            "from_base_kv": 230.0,
            "to_bus": "CBEB1",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0009,
            "x_pu_on_system_base": 0.0877,
            "tap1_kv": 238.6,
            "tap2_kv": 1.0,
            "source_line": 116,
            "raw_card": "T     CBE21   230. CBEB1   1.    180. 0.00090.0877            238.6   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CBE11",
            "from_base_kv": 115.0,
            "to_bus": "CBEB1",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0003,
            "x_pu_on_system_base": -0.011,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 117,
            "raw_card": "T     CBE11   115. CBEB1   1.    180. 0.0003-0.011            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CBEY1",
            "from_base_kv": 10.5,
            "to_bus": "CBEB1",
            "to_base_kv": 1.0,
            "rated_mva": 90.0,
            "r_pu_on_system_base": 0.0014,
            "x_pu_on_system_base": 0.0464,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 118,
            "raw_card": "T     CBEY1   10.5 CBEB1   1.    90.0 0.00140.0464             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CBE22",
            "from_base_kv": 230.0,
            "to_bus": "CBEB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0008,
            "x_pu_on_system_base": 0.0877,
            "tap1_kv": 238.6,
            "tap2_kv": 1.0,
            "source_line": 119,
            "raw_card": "T     CBE22   230. CBEB2   1.    180. 0.00080.0877            238.6   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CBE11",
            "from_base_kv": 115.0,
            "to_bus": "CBEB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0004,
            "x_pu_on_system_base": -0.011,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 120,
            "raw_card": "T     CBE11   115. CBEB2   1.    180. 0.0004-0.011            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CBEY2",
            "from_base_kv": 10.5,
            "to_bus": "CBEB2",
            "to_base_kv": 1.0,
            "rated_mva": 90.0,
            "r_pu_on_system_base": 0.0013,
            "x_pu_on_system_base": 0.0461,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 121,
            "raw_card": "T     CBEY2   10.5 CBEB2   1.    90.0 0.00130.0461             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "VOE21",
            "from_base_kv": 230.0,
            "to_bus": "VOEB1",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0011,
            "x_pu_on_system_base": 0.0924,
            "tap1_kv": 241.5,
            "tap2_kv": 1.0,
            "source_line": 129,
            "raw_card": "T     VOE21   230. VOEB1   1.    180. 0.00110.0924            241.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "VOE11",
            "from_base_kv": 115.0,
            "to_bus": "VOEB1",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0006,
            "x_pu_on_system_base": -0.006,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 130,
            "raw_card": "T     VOE11   115. VOEB1   1.    180. 0.0006-0.006            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "VOEY1",
            "from_base_kv": 10.5,
            "to_bus": "VOEB1",
            "to_base_kv": 1.0,
            "rated_mva": 60.0,
            "r_pu_on_system_base": 0.0014,
            "x_pu_on_system_base": 0.0606,
            "tap1_kv": 11.0,
            "tap2_kv": 1.0,
            "source_line": 131,
            "raw_card": "T     VOEY1   10.5 VOEB1   1.    60.0 0.00140.0606             11.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "VOE21",
            "from_base_kv": 230.0,
            "to_bus": "VOEB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.001,
            "x_pu_on_system_base": 0.0834,
            "tap1_kv": 241.5,
            "tap2_kv": 1.0,
            "source_line": 132,
            "raw_card": "T     VOE21   230. VOEB2   1.    180. 0.00100.0834            241.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "VOE11",
            "from_base_kv": 115.0,
            "to_bus": "VOEB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0005,
            "x_pu_on_system_base": -0.005,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 133,
            "raw_card": "T     VOE11   115. VOEB2   1.    180. 0.0005-0.005            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "VOEY2",
            "from_base_kv": 10.5,
            "to_bus": "VOEB2",
            "to_base_kv": 1.0,
            "rated_mva": 90.0,
            "r_pu_on_system_base": 0.0012,
            "x_pu_on_system_base": 0.0558,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 134,
            "raw_card": "T     VOEY2   10.5 VOEB2   1.    90.0 0.00120.0558             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "YOV21",
            "from_base_kv": 230.0,
            "to_bus": "YOVB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.001,
            "x_pu_on_system_base": 0.0834,
            "tap1_kv": 241.5,
            "tap2_kv": 1.0,
            "source_line": 142,
            "raw_card": "T     YOV21   230. YOVB2   1.    180. 0.00100.0834            241.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "YOV11",
            "from_base_kv": 115.0,
            "to_bus": "YOVB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0005,
            "x_pu_on_system_base": -0.006,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 143,
            "raw_card": "T     YOV11   115. YOVB2   1.    180. 0.0005-0.006            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "YOVY1",
            "from_base_kv": 10.5,
            "to_bus": "YOVB2",
            "to_base_kv": 1.0,
            "rated_mva": 90.0,
            "r_pu_on_system_base": 0.0012,
            "x_pu_on_system_base": 0.0515,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 144,
            "raw_card": "T     YOVY1   10.5 YOVB2   1.    90.0 0.00120.0515             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "YOV21",
            "from_base_kv": 230.0,
            "to_bus": "YOVB3",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.001,
            "x_pu_on_system_base": 0.0832,
            "tap1_kv": 241.5,
            "tap2_kv": 1.0,
            "source_line": 145,
            "raw_card": "T     YOV21   230. YOVB3   1.    180. 0.00100.0832            241.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "YOV11",
            "from_base_kv": 115.0,
            "to_bus": "YOVB3",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0005,
            "x_pu_on_system_base": -0.005,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 146,
            "raw_card": "T     YOV11   115. YOVB3   1.    180. 0.0005-0.005            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "YOVY2",
            "from_base_kv": 10.5,
            "to_bus": "YOVB3",
            "to_base_kv": 1.0,
            "rated_mva": 90.0,
            "r_pu_on_system_base": 0.0012,
            "x_pu_on_system_base": 0.0514,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 147,
            "raw_card": "T     YOVY2   10.5 YOVB3   1.    90.0 0.00120.0514             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "NHA11",
            "from_base_kv": 115.0,
            "to_bus": "NHAY1",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0065,
            "x_pu_on_system_base": 0.3053,
            "tap1_kv": 118.2,
            "tap2_kv": 10.5,
            "source_line": 153,
            "raw_card": "T     NHA11   115. NHAY1   10.5  50.0 0.00650.3053            118.2 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "NHA12",
            "from_base_kv": 115.0,
            "to_bus": "NHAY2",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0065,
            "x_pu_on_system_base": 0.3029,
            "tap1_kv": 119.6,
            "tap2_kv": 10.5,
            "source_line": 154,
            "raw_card": "T     NHA12   115. NHAY2   10.5  50.0 0.00650.3029            119.6 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CDW11",
            "from_base_kv": 115.0,
            "to_bus": "CDWB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0057,
            "x_pu_on_system_base": 0.2183,
            "tap1_kv": 115.5,
            "tap2_kv": 1.0,
            "source_line": 164,
            "raw_card": "T     CDW11   115. CDWB1   1.    50.0 0.00570.2183            115.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CDWS1",
            "from_base_kv": 37.0,
            "to_bus": "CDWB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0026,
            "x_pu_on_system_base": -0.016,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 165,
            "raw_card": "T     CDWS1   37.  CDWB1   1.    50.0 0.0026-0.016             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CDWY1",
            "from_base_kv": 10.5,
            "to_bus": "CDWB1",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0054,
            "x_pu_on_system_base": 0.1443,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 166,
            "raw_card": "T     CDWY1   10.5 CDWB1   1.    31.5 0.00540.1443             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CDW12",
            "from_base_kv": 115.0,
            "to_bus": "CDWB2",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0091,
            "x_pu_on_system_base": 0.3458,
            "tap1_kv": 119.6,
            "tap2_kv": 1.0,
            "source_line": 167,
            "raw_card": "T     CDW12   115. CDWB2   1.    31.5 0.00910.3458            119.6   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CDWS2",
            "from_base_kv": 37.0,
            "to_bus": "CDWB2",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0061,
            "x_pu_on_system_base": -0.022,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 168,
            "raw_card": "T     CDWS2   37.  CDWB2   1.    31.5 0.0061-0.022             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CDWY2",
            "from_base_kv": 10.5,
            "to_bus": "CDWB2",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0064,
            "x_pu_on_system_base": 0.2207,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 169,
            "raw_card": "T     CDWY2   10.5 CDWB2   1.    31.5 0.00640.2207             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "JIP11",
            "from_base_kv": 115.0,
            "to_bus": "JIPY1",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0063,
            "x_pu_on_system_base": 0.3047,
            "tap1_kv": 121.0,
            "tap2_kv": 10.5,
            "source_line": 177,
            "raw_card": "T     JIP11   115. JIPY1   10.5  50.0 0.00630.3047            121.0 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "JIP12",
            "from_base_kv": 115.0,
            "to_bus": "JIPB2",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0046,
            "x_pu_on_system_base": 0.2138,
            "tap1_kv": 119.6,
            "tap2_kv": 1.0,
            "source_line": 178,
            "raw_card": "T     JIP12   115. JIPB2   1.    50.0 0.00460.2138            119.6   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "JIPS1",
            "from_base_kv": 37.0,
            "to_bus": "JIPB2",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0028,
            "x_pu_on_system_base": -0.011,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 179,
            "raw_card": "T     JIPS1   37.  JIPB2   1.    50.0 0.0028-0.011             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "JIPY2",
            "from_base_kv": 10.5,
            "to_bus": "JIPB2",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0032,
            "x_pu_on_system_base": 0.1421,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 180,
            "raw_card": "T     JIPY2   10.5 JIPB2   1.    50.0 0.00320.1421             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LAJ11",
            "from_base_kv": 115.0,
            "to_bus": "LAJY1",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0066,
            "x_pu_on_system_base": 0.2985,
            "tap1_kv": 119.6,
            "tap2_kv": 10.5,
            "source_line": 185,
            "raw_card": "T     LAJ11   115. LAJY1   10.5  50.0 0.00660.2985            119.6 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LAJ11",
            "from_base_kv": 115.0,
            "to_bus": "LAJY2",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0066,
            "x_pu_on_system_base": 0.2995,
            "tap1_kv": 119.6,
            "tap2_kv": 10.5,
            "source_line": 186,
            "raw_card": "T     LAJ11   115. LAJY2   10.5  50.0 0.00660.2995            119.6 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "OBF11",
            "from_base_kv": 115.0,
            "to_bus": "OBFY1",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0066,
            "x_pu_on_system_base": 0.306,
            "tap1_kv": 116.8,
            "tap2_kv": 10.5,
            "source_line": 192,
            "raw_card": "T     OBF11   115. OBFY1   10.5  50.0 0.00660.3060            116.8 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "OBF12",
            "from_base_kv": 115.0,
            "to_bus": "OBFY2",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0066,
            "x_pu_on_system_base": 0.3049,
            "tap1_kv": 121.0,
            "tap2_kv": 10.5,
            "source_line": 193,
            "raw_card": "T     OBF12   115. OBFY2   10.5  50.0 0.00660.3049            121.0 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FPV11",
            "from_base_kv": 115.0,
            "to_bus": "FPVB1",
            "to_base_kv": 1.0,
            "rated_mva": 40.0,
            "r_pu_on_system_base": 0.0067,
            "x_pu_on_system_base": 0.2776,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 203,
            "raw_card": "T     FPV11   115. FPVB1   1.    40.0 0.00670.2776            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FPVS1",
            "from_base_kv": 37.0,
            "to_bus": "FPVB1",
            "to_base_kv": 1.0,
            "rated_mva": 40.0,
            "r_pu_on_system_base": 0.0045,
            "x_pu_on_system_base": -0.017,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 204,
            "raw_card": "T     FPVS1   37.  FPVB1   1.    40.0 0.0045-0.017             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FPVY1",
            "from_base_kv": 10.5,
            "to_bus": "FPVB1",
            "to_base_kv": 1.0,
            "rated_mva": 40.0,
            "r_pu_on_system_base": 0.0048,
            "x_pu_on_system_base": 0.1748,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 205,
            "raw_card": "T     FPVY1   10.5 FPVB1   1.    40.0 0.00480.1748             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FPV12",
            "from_base_kv": 115.0,
            "to_bus": "FPVB2",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0089,
            "x_pu_on_system_base": 0.3417,
            "tap1_kv": 119.6,
            "tap2_kv": 1.0,
            "source_line": 206,
            "raw_card": "T     FPV12   115. FPVB2   1.    31.5 0.00890.3417            119.6   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FPVS2",
            "from_base_kv": 37.0,
            "to_bus": "FPVB2",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0059,
            "x_pu_on_system_base": -0.013,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 207,
            "raw_card": "T     FPVS2   37.  FPVB2   1.    31.5 0.0059-0.013             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FPVY2",
            "from_base_kv": 10.5,
            "to_bus": "FPVB2",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0067,
            "x_pu_on_system_base": 0.2239,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 208,
            "raw_card": "T     FPVY2   10.5 FPVB2   1.    31.5 0.00670.2239             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "TYN11",
            "from_base_kv": 115.0,
            "to_bus": "TYNB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0047,
            "x_pu_on_system_base": 0.2228,
            "tap1_kv": 115.5,
            "tap2_kv": 1.0,
            "source_line": 217,
            "raw_card": "T     TYN11   115. TYNB1   1.    50.0 0.00470.2228            115.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "TYNS1",
            "from_base_kv": 37.0,
            "to_bus": "TYNB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0034,
            "x_pu_on_system_base": -0.014,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 218,
            "raw_card": "T     TYNS1   37.  TYNB1   1.    50.0 0.0034-0.014             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "TYNY1",
            "from_base_kv": 10.5,
            "to_bus": "TYNB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0037,
            "x_pu_on_system_base": 0.1412,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 219,
            "raw_card": "T     TYNY1   10.5 TYNB1   1.    50.0 0.00370.1412             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "TYN11",
            "from_base_kv": 115.0,
            "to_bus": "TYNB2",
            "to_base_kv": 1.0,
            "rated_mva": 40.0,
            "r_pu_on_system_base": 0.0073,
            "x_pu_on_system_base": 0.2611,
            "tap1_kv": 116.8,
            "tap2_kv": 1.0,
            "source_line": 220,
            "raw_card": "T     TYN11   115. TYNB2   1.    40.0 0.00730.2611            116.8   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "TYNS2",
            "from_base_kv": 37.0,
            "to_bus": "TYNB2",
            "to_base_kv": 1.0,
            "rated_mva": 40.0,
            "r_pu_on_system_base": 0.005,
            "x_pu_on_system_base": -0.016,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 221,
            "raw_card": "T     TYNS2   37.  TYNB2   1.    40.0 0.0050-0.016             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "TYNY2",
            "from_base_kv": 10.5,
            "to_bus": "TYNB2",
            "to_base_kv": 1.0,
            "rated_mva": 40.0,
            "r_pu_on_system_base": 0.0054,
            "x_pu_on_system_base": 0.1763,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 222,
            "raw_card": "T     TYNY2   10.5 TYNB2   1.    40.0 0.00540.1763             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FUN11",
            "from_base_kv": 115.0,
            "to_bus": "FUNB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0041,
            "x_pu_on_system_base": 0.2145,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 233,
            "raw_card": "T     FUN11   115. FUNB1   1.    50.0 0.00410.2145            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FUNS1",
            "from_base_kv": 37.0,
            "to_bus": "FUNB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0035,
            "x_pu_on_system_base": -0.012,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 234,
            "raw_card": "T     FUNS1   37.  FUNB1   1.    50.0 0.0035-0.012             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FUNY1",
            "from_base_kv": 10.5,
            "to_bus": "FUNB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0038,
            "x_pu_on_system_base": 0.1415,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 235,
            "raw_card": "T     FUNY1   10.5 FUNB1   1.    50.0 0.00380.1415             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FUN12",
            "from_base_kv": 115.0,
            "to_bus": "FUNY2",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0061,
            "x_pu_on_system_base": 0.2947,
            "tap1_kv": 118.2,
            "tap2_kv": 10.5,
            "source_line": 236,
            "raw_card": "T     FUN12   115. FUNY2   10.5  50.0 0.00610.2947            118.2 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FUN12",
            "from_base_kv": 115.0,
            "to_bus": "FUNB3",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0043,
            "x_pu_on_system_base": 0.2157,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 237,
            "raw_card": "T     FUN12   115. FUNB3   1.    50.0 0.00430.2157            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FUNS2",
            "from_base_kv": 37.0,
            "to_bus": "FUNB3",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0035,
            "x_pu_on_system_base": -0.011,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 238,
            "raw_card": "T     FUNS2   37.  FUNB3   1.    50.0 0.0035-0.011             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FUNY3",
            "from_base_kv": 10.5,
            "to_bus": "FUNB3",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0038,
            "x_pu_on_system_base": 0.1402,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 239,
            "raw_card": "T     FUNY3   10.5 FUNB3   1.    50.0 0.00380.1402             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "ATT11",
            "from_base_kv": 115.0,
            "to_bus": "ATTB2",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0048,
            "x_pu_on_system_base": 0.2266,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 250,
            "raw_card": "T     ATT11   115. ATTB2   1.    50.0 0.00480.2266            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "ATTS1",
            "from_base_kv": 37.0,
            "to_bus": "ATTB2",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0028,
            "x_pu_on_system_base": -0.016,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 251,
            "raw_card": "T     ATTS1   37.  ATTB2   1.    50.0 0.0028-0.016             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "ATTY1",
            "from_base_kv": 10.5,
            "to_bus": "ATTB2",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0069,
            "x_pu_on_system_base": 0.1459,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 252,
            "raw_card": "T     ATTY1   10.5 ATTB2   1.    31.5 0.00690.1459             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "ATT12",
            "from_base_kv": 115.0,
            "to_bus": "ATTB3",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0048,
            "x_pu_on_system_base": 0.217,
            "tap1_kv": 118.2,
            "tap2_kv": 1.0,
            "source_line": 253,
            "raw_card": "T     ATT12   115. ATTB3   1.    50.0 0.00480.2170            118.2   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "ATTS2",
            "from_base_kv": 37.0,
            "to_bus": "ATTB3",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0027,
            "x_pu_on_system_base": -0.001,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 254,
            "raw_card": "T     ATTS2   37.  ATTB3   1.    50.0 0.0027-0.001             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "ATTY2",
            "from_base_kv": 10.5,
            "to_bus": "ATTB3",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0166,
            "x_pu_on_system_base": 0.1329,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 255,
            "raw_card": "T     ATTY2   10.5 ATTB3   1.    31.5 0.01660.1329             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QRT11",
            "from_base_kv": 115.0,
            "to_bus": "QRTY1",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0065,
            "x_pu_on_system_base": 0.3076,
            "tap1_kv": 115.5,
            "tap2_kv": 10.5,
            "source_line": 261,
            "raw_card": "T     QRT11   115. QRTY1   10.5  50.0 0.00650.3076            115.5 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QRT12",
            "from_base_kv": 115.0,
            "to_bus": "QRTY2",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0065,
            "x_pu_on_system_base": 0.3074,
            "tap1_kv": 115.5,
            "tap2_kv": 10.5,
            "source_line": 262,
            "raw_card": "T     QRT12   115. QRTY2   10.5  50.0 0.00650.3074            115.5 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          }
        ],
        "R_card_count": 0,
        "X_card_count": 0,
        "target_transformer": {
          "from_bus": "GXVS2",
          "from_base_kv": 37.0,
          "to_bus": "GXVY2",
          "to_base_kv": 10.5,
          "rated_mva": 10.0,
          "r_pu_on_system_base": 0.0436,
          "x_pu_on_system_base": 0.6802,
          "tap1_kv": 36.75,
          "tap2_kv": 10.5,
          "source_line": 49,
          "raw_card": "T     GXVS2   37.  GXVY2   10.5  10.0 0.04360.6802            36.75 10.5",
          "tap_min": null,
          "tap_max": null,
          "tap_steps": null
        },
        "target_bus": {
          "name": "GXVY2",
          "base_kv": 10.5,
          "p_load_mw": 3.52,
          "q_load_mvar": -0.36,
          "shunt_g_mw_raw": "",
          "shunt_b_mvar_raw": "",
          "pmax_mw_raw": "",
          "pgen_mw": 0.0,
          "qmax_mvar_raw": "0.",
          "qmax_mvar_field_value": 0.0,
          "qmin_mvar_raw": "",
          "qmin_mvar_field_value": null,
          "vm_setpoint_pu": 0.979,
          "source_line": 47,
          "raw_card": "BE    GXVY2   10.5GS3.52 -0.36            0.   0.        .979 ",
          "physical_compensation_capacity_mvar": null,
          "physical_switching_state": null
        }
      },
      "20": {
        "source": "data/demo_area/raw/20点sim2合并anony.dat",
        "source_sha256": "f9712bf7c5e03185b77d8648f3ffc4c550ee383dca6df07003e17eff0c890dc5",
        "system_base_mva": 1000.0,
        "card_counts": {
          "B ": 2073,
          "BE": 48,
          "T ": 91,
          "BS": 1,
          "L ": 2038
        },
        "be_nodes": [
          {
            "name": "IGSY1",
            "base_kv": 10.5,
            "p_load_mw": 4.263,
            "q_load_mvar": 0.672,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.969,
            "source_line": 24,
            "raw_card": "BE    IGSY1   10.5GS4.2630.672            0.   0.        .969     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "IGSY2",
            "base_kv": 10.5,
            "p_load_mw": 3.23,
            "q_load_mvar": 0.44,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.995,
            "source_line": 25,
            "raw_card": "BE    IGSY2   10.5GS3.2300.44             0.   0.        .995 ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "KCQY1",
            "base_kv": 10.5,
            "p_load_mw": 3.883,
            "q_load_mvar": 0.76,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.98,
            "source_line": 31,
            "raw_card": "BE    KCQY1   10.5GS3.8830.760            0.   0.        0.98     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "KCQY2",
            "base_kv": 10.5,
            "p_load_mw": 1.77,
            "q_load_mvar": -1.1,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.978,
            "source_line": 32,
            "raw_card": "BE    KCQY2   10.5GS1.77 -1.10            0.   0.        .978",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "DPEY1",
            "base_kv": 10.5,
            "p_load_mw": 4.23,
            "q_load_mvar": 0.53,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.992,
            "source_line": 38,
            "raw_card": "BE    DPEY1   10.5GS4.23 0.53             0.   0.        .992     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "DPEY2",
            "base_kv": 10.5,
            "p_load_mw": 5.17,
            "q_load_mvar": 0.73,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.972,
            "source_line": 39,
            "raw_card": "BE    DPEY2   10.5GS5.17 0.73             0.   0.        .972     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "GXVY1",
            "base_kv": 10.5,
            "p_load_mw": 4.47,
            "q_load_mvar": 0.89,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.997,
            "source_line": 45,
            "raw_card": "BE    GXVY1   10.5GS4.47 0.89             0.   0.        .997     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "GXVY2",
            "base_kv": 10.5,
            "p_load_mw": 5.5,
            "q_load_mvar": -0.55,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.988,
            "source_line": 46,
            "raw_card": "BE    GXVY2   10.5GS5.5  -0.55            0.   0.        .988     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "JIEY1",
            "base_kv": 10.5,
            "p_load_mw": 6.05,
            "q_load_mvar": 0.54,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.989,
            "source_line": 51,
            "raw_card": "BE    JIEY1   10.5GS6.05 0.54             0.   0.        .989",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "JIEY2",
            "base_kv": 10.5,
            "p_load_mw": 2.56,
            "q_load_mvar": 0.18,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.986,
            "source_line": 52,
            "raw_card": "BE    JIEY2   10.5GS2.56 0.18             0.   0.        .986",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "HWFY1",
            "base_kv": 10.5,
            "p_load_mw": 1.6,
            "q_load_mvar": 0.16,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.987,
            "source_line": 57,
            "raw_card": "BE    HWFY1   10.5GS1.6  0.16             0.   0.        .987     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "HWFY2",
            "base_kv": 10.5,
            "p_load_mw": 1.604,
            "q_load_mvar": 0.348,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.989,
            "source_line": 58,
            "raw_card": "BE    HWFY2   10.5GS1.6040.348            0.   0.        .989     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "AYWY1",
            "base_kv": 10.5,
            "p_load_mw": 10.7,
            "q_load_mvar": 0.574,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.99,
            "source_line": 63,
            "raw_card": "BE    AYWY1   10.5GS10.700.574            0.   0.        0.99     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "AYWY2",
            "base_kv": 10.5,
            "p_load_mw": 4.206,
            "q_load_mvar": 0.355,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.994,
            "source_line": 64,
            "raw_card": "BE    AYWY2   10.5GS4.2060.355            0.   0.        .994     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "WMNY1",
            "base_kv": 10.5,
            "p_load_mw": 3.08,
            "q_load_mvar": 0.48,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.966,
            "source_line": 70,
            "raw_card": "BE    WMNY1   10.5GS3.08 0.48             0.   0.        .966     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "WMNY2",
            "base_kv": 10.5,
            "p_load_mw": 2.68,
            "q_load_mvar": 0.229,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.982,
            "source_line": 71,
            "raw_card": "BE    WMNY2   10.5GS2.68 0.229            0.   0.        .982     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "NLDY1",
            "base_kv": 10.5,
            "p_load_mw": 2.646,
            "q_load_mvar": 0.543,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.981,
            "source_line": 77,
            "raw_card": "BE    NLDY1   10.5GS2.6460.543            0.   0.        .981     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "NLDY2",
            "base_kv": 10.5,
            "p_load_mw": 4.708,
            "q_load_mvar": 1.462,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.964,
            "source_line": 78,
            "raw_card": "BE    NLDY2   10.5GS4.7081.462            0.   0.        .964     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "LQTY1",
            "base_kv": 10.5,
            "p_load_mw": 18.51,
            "q_load_mvar": 1.12,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.986,
            "source_line": 84,
            "raw_card": "BE    LQTY1   10.5GS18.511.12             0.   0.        .986     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "LQTY2",
            "base_kv": 10.5,
            "p_load_mw": 13.48,
            "q_load_mvar": 0.79,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.987,
            "source_line": 85,
            "raw_card": "BE    LQTY2   10.5GS13.480.79             0.   0.        .987     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "QUAY1",
            "base_kv": 10.5,
            "p_load_mw": 9.398,
            "q_load_mvar": -6.75,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.984,
            "source_line": 97,
            "raw_card": "BE    QUAY1   10.5GS9.398-6.75            0.   0.        .984    ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "QUAY2",
            "base_kv": 10.5,
            "p_load_mw": 9.8,
            "q_load_mvar": -5.03,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.984,
            "source_line": 98,
            "raw_card": "BE    QUAY2   10.5GS9.8  -5.03            0.   0.        .984     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "CBEY1",
            "base_kv": 10.5,
            "p_load_mw": 10.16,
            "q_load_mvar": 1.344,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.996,
            "source_line": 111,
            "raw_card": "BE    CBEY1   10.5GS10.161.344            0.   0.        .996 ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "CBEY2",
            "base_kv": 10.5,
            "p_load_mw": 5.494,
            "q_load_mvar": 0.678,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.999,
            "source_line": 112,
            "raw_card": "BE    CBEY2   10.5GS5.4940.678            0.   0.        .999 ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "VOEY1",
            "base_kv": 10.5,
            "p_load_mw": 9.21,
            "q_load_mvar": 1.36,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.992,
            "source_line": 124,
            "raw_card": "BE    VOEY1   10.5GS9.21 1.36             0.   0.        .992     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "VOEY2",
            "base_kv": 10.5,
            "p_load_mw": 11.64,
            "q_load_mvar": -11.9,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.974,
            "source_line": 125,
            "raw_card": "BE    VOEY2   10.5GS11.64-11.9            0.   0.        .974     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "YOVY1",
            "base_kv": 10.5,
            "p_load_mw": 6.39,
            "q_load_mvar": -11.9,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.982,
            "source_line": 137,
            "raw_card": "BE    YOVY1   10.5GS6.39 -11.9            0.   0.        .982     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "YOVY2",
            "base_kv": 10.5,
            "p_load_mw": 7.041,
            "q_load_mvar": 1.652,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.987,
            "source_line": 138,
            "raw_card": "BE    YOVY2   10.5GS7.0411.652            0.   0.        .987     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "NHAY1",
            "base_kv": 10.5,
            "p_load_mw": 11.34,
            "q_load_mvar": 0.786,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.989,
            "source_line": 150,
            "raw_card": "BE    NHAY1   10.5GS11.340.786            0.   0.        .989     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "NHAY2",
            "base_kv": 10.5,
            "p_load_mw": 11.11,
            "q_load_mvar": -0.0,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.979,
            "source_line": 151,
            "raw_card": "BE    NHAY2   10.5GS11.11-0.0             0.   0.        .979     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "CDWY1",
            "base_kv": 10.5,
            "p_load_mw": 13.48,
            "q_load_mvar": 2.411,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.974,
            "source_line": 159,
            "raw_card": "BE    CDWY1   10.5GS13.482.411            0.   0.        .974     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "CDWY2",
            "base_kv": 10.5,
            "p_load_mw": 6.36,
            "q_load_mvar": 0.61,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.975,
            "source_line": 160,
            "raw_card": "BE    CDWY2   10.5GS6.36 0.61             0.   0.        .975     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "JIPY1",
            "base_kv": 10.5,
            "p_load_mw": 14.16,
            "q_load_mvar": 1.52,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.989,
            "source_line": 173,
            "raw_card": "BE    JIPY1   10.5GS14.161.52             0.   0.        .989     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "JIPY2",
            "base_kv": 10.5,
            "p_load_mw": 6.58,
            "q_load_mvar": 1.639,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.974,
            "source_line": 174,
            "raw_card": "BE    JIPY2   10.5GS6.58 1.639            0.   0.        .974     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "LAJY1",
            "base_kv": 10.5,
            "p_load_mw": 15.89,
            "q_load_mvar": -0.0,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.973,
            "source_line": 182,
            "raw_card": "BE    LAJY1   10.5GS15.89-0.0             0.   0.        .973     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "LAJY2",
            "base_kv": 10.5,
            "p_load_mw": 3.79,
            "q_load_mvar": -0.0,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.973,
            "source_line": 183,
            "raw_card": "BE    LAJY2   10.5GS3.790-0.0             0.   0.        .973     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "OBFY1",
            "base_kv": 10.5,
            "p_load_mw": 17.04,
            "q_load_mvar": 3.441,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.989,
            "source_line": 189,
            "raw_card": "BE    OBFY1   10.5GS17.043.441            0.   0.        .989     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "OBFY2",
            "base_kv": 10.5,
            "p_load_mw": 5.876,
            "q_load_mvar": 1.165,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.982,
            "source_line": 190,
            "raw_card": "BE    OBFY2   10.5GS5.8761.165            0.   0.        .982     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "FPVY1",
            "base_kv": 10.5,
            "p_load_mw": 4.64,
            "q_load_mvar": 1.13,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.972,
            "source_line": 198,
            "raw_card": "BE    FPVY1   10.5GS4.64 1.13             0.   0.        .972     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "FPVY2",
            "base_kv": 10.5,
            "p_load_mw": 2.862,
            "q_load_mvar": 0.563,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.987,
            "source_line": 199,
            "raw_card": "BE    FPVY2   10.5GS2.8620.563            0.   0.        .987     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "TYNY1",
            "base_kv": 10.5,
            "p_load_mw": 14.06,
            "q_load_mvar": 2.5,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.971,
            "source_line": 212,
            "raw_card": "BE    TYNY1   10.5GS14.062.5              0.   0.        .971     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "TYNY2",
            "base_kv": 10.5,
            "p_load_mw": 13.59,
            "q_load_mvar": -1.8,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.973,
            "source_line": 213,
            "raw_card": "BE    TYNY2   10.5GS13.59-1.80            0.   0.        .973     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "FUNY1",
            "base_kv": 10.5,
            "p_load_mw": 6.21,
            "q_load_mvar": 0.76,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.975,
            "source_line": 227,
            "raw_card": "BE    FUNY1   10.5GS6.21 0.76             0.   0.        .975     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "FUNY2",
            "base_kv": 10.5,
            "p_load_mw": 19.94,
            "q_load_mvar": -0.86,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.976,
            "source_line": 228,
            "raw_card": "BE    FUNY2   10.5GS19.94-0.86            0.   0.        .976     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "ATTY1",
            "base_kv": 10.5,
            "p_load_mw": 4.345,
            "q_load_mvar": 0.41,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.977,
            "source_line": 244,
            "raw_card": "BE    ATTY1   10.5GS4.3450.410            0.   0.        .977     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "ATTY2",
            "base_kv": 10.5,
            "p_load_mw": 10.38,
            "q_load_mvar": -0.67,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.985,
            "source_line": 245,
            "raw_card": "BE    ATTY2   10.5GS10.38-0.67            0.   0.        .985     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "QRTY1",
            "base_kv": 10.5,
            "p_load_mw": 26.78,
            "q_load_mvar": 1.28,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.981,
            "source_line": 257,
            "raw_card": "BE    QRTY1   10.5GS26.781.28             0.   0.        .981     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          },
          {
            "name": "QRTY2",
            "base_kv": 10.5,
            "p_load_mw": 31.54,
            "q_load_mvar": 0.4,
            "shunt_g_mw_raw": "",
            "shunt_b_mvar_raw": "",
            "pmax_mw_raw": "",
            "pgen_mw": 0.0,
            "qmax_mvar_raw": "0.",
            "qmax_mvar_field_value": 0.0,
            "qmin_mvar_raw": "",
            "qmin_mvar_field_value": null,
            "vm_setpoint_pu": 0.97,
            "source_line": 258,
            "raw_card": "BE    QRTY2   10.5GS31.540.4              0.   0.        0.97     ",
            "physical_compensation_capacity_mvar": null,
            "physical_switching_state": null
          }
        ],
        "transformer_cards": [
          {
            "from_bus": "IGSS1",
            "from_base_kv": 37.0,
            "to_bus": "IGSY1",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0443,
            "x_pu_on_system_base": 0.6893,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 26,
            "raw_card": "T     IGSS1   37.  IGSY1   10.5  10.0 0.04430.6893            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "IGSS2",
            "from_base_kv": 37.0,
            "to_bus": "IGSY2",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0443,
            "x_pu_on_system_base": 0.7074,
            "tap1_kv": 37.62,
            "tap2_kv": 10.5,
            "source_line": 27,
            "raw_card": "T     IGSS2   37.  IGSY2   10.5  10.0 0.04430.7074            37.62 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "KCQS1",
            "from_base_kv": 37.0,
            "to_bus": "KCQY1",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0419,
            "x_pu_on_system_base": 0.6857,
            "tap1_kv": 35.87,
            "tap2_kv": 10.5,
            "source_line": 33,
            "raw_card": "T     KCQS1   37.  KCQY1   10.5  10.0 0.04190.6857            35.87 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "KCQS2",
            "from_base_kv": 37.0,
            "to_bus": "KCQY2",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0436,
            "x_pu_on_system_base": 0.6802,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 34,
            "raw_card": "T     KCQS2   37.  KCQY2   10.5  10.0 0.04360.6802            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "DPES1",
            "from_base_kv": 37.0,
            "to_bus": "DPEY1",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.044,
            "x_pu_on_system_base": 0.653,
            "tap1_kv": 37.62,
            "tap2_kv": 10.5,
            "source_line": 40,
            "raw_card": "T     DPES1   37.  DPEY1   10.5  10.0 0.04400.6530            37.62 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "DPES2",
            "from_base_kv": 37.0,
            "to_bus": "DPEY2",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0456,
            "x_pu_on_system_base": 0.7047,
            "tap1_kv": 37.62,
            "tap2_kv": 10.5,
            "source_line": 41,
            "raw_card": "T     DPES2   37.  DPEY2   10.5  10.0 0.04560.7047            37.62 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "GXVS1",
            "from_base_kv": 37.0,
            "to_bus": "GXVY1",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0413,
            "x_pu_on_system_base": 0.6421,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 47,
            "raw_card": "T     GXVS1   37.  GXVY1   10.5  10.0 0.04130.6421            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "GXVS2",
            "from_base_kv": 37.0,
            "to_bus": "GXVY2",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0436,
            "x_pu_on_system_base": 0.6802,
            "tap1_kv": 35.87,
            "tap2_kv": 10.5,
            "source_line": 48,
            "raw_card": "T     GXVS2   37.  GXVY2   10.5  10.0 0.04360.6802            35.87 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "JIES1",
            "from_base_kv": 37.0,
            "to_bus": "JIEY1",
            "to_base_kv": 10.5,
            "rated_mva": 16.0,
            "r_pu_on_system_base": 0.0258,
            "x_pu_on_system_base": 0.4716,
            "tap1_kv": 37.62,
            "tap2_kv": 10.5,
            "source_line": 53,
            "raw_card": "T     JIES1   37.  JIEY1   10.5  16.0 0.02580.4716            37.62 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "JIES1",
            "from_base_kv": 37.0,
            "to_bus": "JIEY2",
            "to_base_kv": 10.5,
            "rated_mva": 8.0,
            "r_pu_on_system_base": 0.0616,
            "x_pu_on_system_base": 0.8401,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 54,
            "raw_card": "T     JIES1   37.  JIEY2   10.5  8.0  0.06160.8401            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "HWFS1",
            "from_base_kv": 37.0,
            "to_bus": "HWFY1",
            "to_base_kv": 10.5,
            "rated_mva": 5.0,
            "r_pu_on_system_base": 0.1342,
            "x_pu_on_system_base": 1.2861,
            "tap1_kv": 37.62,
            "tap2_kv": 10.5,
            "source_line": 59,
            "raw_card": "T     HWFS1   37.  HWFY1   10.5  5.0  0.13421.2861            37.62 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "HWFS1",
            "from_base_kv": 37.0,
            "to_bus": "HWFY2",
            "to_base_kv": 10.5,
            "rated_mva": 5.0,
            "r_pu_on_system_base": 0.2194,
            "x_pu_on_system_base": 1.2371,
            "tap1_kv": 37.62,
            "tap2_kv": 10.5,
            "source_line": 60,
            "raw_card": "T     HWFS1   37.  HWFY2   10.5  5.0  0.21941.2371            37.62 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "AYWS1",
            "from_base_kv": 37.0,
            "to_bus": "AYWY1",
            "to_base_kv": 10.5,
            "rated_mva": 16.0,
            "r_pu_on_system_base": 0.0258,
            "x_pu_on_system_base": 0.4705,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 65,
            "raw_card": "T     AYWS1   37.  AYWY1   10.5  16.0 0.02580.4705            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "AYWS1",
            "from_base_kv": 37.0,
            "to_bus": "AYWY2",
            "to_base_kv": 10.5,
            "rated_mva": 8.0,
            "r_pu_on_system_base": 0.0616,
            "x_pu_on_system_base": 0.8401,
            "tap1_kv": 35.87,
            "tap2_kv": 10.5,
            "source_line": 66,
            "raw_card": "T     AYWS1   37.  AYWY2   10.5  8.0  0.06160.8401            35.87 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "WMNS1",
            "from_base_kv": 37.0,
            "to_bus": "WMNY1",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0478,
            "x_pu_on_system_base": 0.6285,
            "tap1_kv": 35.87,
            "tap2_kv": 10.5,
            "source_line": 72,
            "raw_card": "T     WMNS1   37.  WMNY1   10.5  10.0 0.04780.6285            35.87 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "WMNS2",
            "from_base_kv": 37.0,
            "to_bus": "WMNY2",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0425,
            "x_pu_on_system_base": 0.6358,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 73,
            "raw_card": "T     WMNS2   37.  WMNY2   10.5  10.0 0.04250.6358            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "NLDS1",
            "from_base_kv": 37.0,
            "to_bus": "NLDY1",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0443,
            "x_pu_on_system_base": 0.6884,
            "tap1_kv": 35.87,
            "tap2_kv": 10.5,
            "source_line": 79,
            "raw_card": "T     NLDS1   37.  NLDY1   10.5  10.0 0.04430.6884            35.87 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "NLDS2",
            "from_base_kv": 37.0,
            "to_bus": "NLDY2",
            "to_base_kv": 10.5,
            "rated_mva": 10.0,
            "r_pu_on_system_base": 0.0415,
            "x_pu_on_system_base": 0.6848,
            "tap1_kv": 36.75,
            "tap2_kv": 10.5,
            "source_line": 80,
            "raw_card": "T     NLDS2   37.  NLDY2   10.5  10.0 0.04150.6848            36.75 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LQT21",
            "from_base_kv": 230.0,
            "to_bus": "LQTB1",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0012,
            "x_pu_on_system_base": 0.0926,
            "tap1_kv": 241.5,
            "tap2_kv": 1.0,
            "source_line": 88,
            "raw_card": "T     LQT21   230. LQTB1   1.    180. 0.00120.0926            241.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LQT11",
            "from_base_kv": 115.0,
            "to_bus": "LQTB1",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0006,
            "x_pu_on_system_base": -0.007,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 89,
            "raw_card": "T     LQT11   115. LQTB1   1.    180. 0.0006-0.007            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LQTY1",
            "from_base_kv": 10.5,
            "to_bus": "LQTB1",
            "to_base_kv": 1.0,
            "rated_mva": 60.0,
            "r_pu_on_system_base": 0.0045,
            "x_pu_on_system_base": 0.2152,
            "tap1_kv": 11.0,
            "tap2_kv": 1.0,
            "source_line": 90,
            "raw_card": "T     LQTY1   10.5 LQTB1   1.    60.0 0.00450.2152             11.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LQT21",
            "from_base_kv": 230.0,
            "to_bus": "LQTB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0013,
            "x_pu_on_system_base": 0.0929,
            "tap1_kv": 241.5,
            "tap2_kv": 1.0,
            "source_line": 91,
            "raw_card": "T     LQT21   230. LQTB2   1.    180. 0.00130.0929            241.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LQT11",
            "from_base_kv": 115.0,
            "to_bus": "LQTB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0004,
            "x_pu_on_system_base": -0.007,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 92,
            "raw_card": "T     LQT11   115. LQTB2   1.    180. 0.0004-0.007            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LQTY2",
            "from_base_kv": 10.5,
            "to_bus": "LQTB2",
            "to_base_kv": 1.0,
            "rated_mva": 60.0,
            "r_pu_on_system_base": 0.0043,
            "x_pu_on_system_base": 0.2149,
            "tap1_kv": 11.0,
            "tap2_kv": 1.0,
            "source_line": 93,
            "raw_card": "T     LQTY2   10.5 LQTB2   1.    60.0 0.00430.2149             11.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QUA21",
            "from_base_kv": 230.0,
            "to_bus": "QUAB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.001,
            "x_pu_on_system_base": 0.085,
            "tap1_kv": 244.3,
            "tap2_kv": 1.0,
            "source_line": 101,
            "raw_card": "T     QUA21   230. QUAB2   1.    180. 0.00100.0850            244.3   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QUA11",
            "from_base_kv": 115.0,
            "to_bus": "QUAB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0006,
            "x_pu_on_system_base": -0.006,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 102,
            "raw_card": "T     QUA11   115. QUAB2   1.    180. 0.0006-0.006            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QUAY1",
            "from_base_kv": 10.5,
            "to_bus": "QUAB2",
            "to_base_kv": 1.0,
            "rated_mva": 90.0,
            "r_pu_on_system_base": 0.0037,
            "x_pu_on_system_base": 0.2132,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 103,
            "raw_card": "T     QUAY1   10.5 QUAB2   1.    90.0 0.00370.2132             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QUA21",
            "from_base_kv": 230.0,
            "to_bus": "QUAB3",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.001,
            "x_pu_on_system_base": 0.0815,
            "tap1_kv": 244.3,
            "tap2_kv": 1.0,
            "source_line": 104,
            "raw_card": "T     QUA21   230. QUAB3   1.    180. 0.00100.0815            244.3   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QUA11",
            "from_base_kv": 115.0,
            "to_bus": "QUAB3",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0006,
            "x_pu_on_system_base": -0.008,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 105,
            "raw_card": "T     QUA11   115. QUAB3   1.    180. 0.0006-0.008            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QUAY2",
            "from_base_kv": 10.5,
            "to_bus": "QUAB3",
            "to_base_kv": 1.0,
            "rated_mva": 90.0,
            "r_pu_on_system_base": 0.0038,
            "x_pu_on_system_base": 0.2158,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 106,
            "raw_card": "T     QUAY2   10.5 QUAB3   1.    90.0 0.00380.2158             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CBE21",
            "from_base_kv": 230.0,
            "to_bus": "CBEB1",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0009,
            "x_pu_on_system_base": 0.0877,
            "tap1_kv": 238.6,
            "tap2_kv": 1.0,
            "source_line": 115,
            "raw_card": "T     CBE21   230. CBEB1   1.    180. 0.00090.0877            238.6   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CBE11",
            "from_base_kv": 115.0,
            "to_bus": "CBEB1",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0003,
            "x_pu_on_system_base": -0.011,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 116,
            "raw_card": "T     CBE11   115. CBEB1   1.    180. 0.0003-0.011            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CBEY1",
            "from_base_kv": 10.5,
            "to_bus": "CBEB1",
            "to_base_kv": 1.0,
            "rated_mva": 90.0,
            "r_pu_on_system_base": 0.0014,
            "x_pu_on_system_base": 0.0464,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 117,
            "raw_card": "T     CBEY1   10.5 CBEB1   1.    90.0 0.00140.0464             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CBE22",
            "from_base_kv": 230.0,
            "to_bus": "CBEB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0008,
            "x_pu_on_system_base": 0.0877,
            "tap1_kv": 238.6,
            "tap2_kv": 1.0,
            "source_line": 118,
            "raw_card": "T     CBE22   230. CBEB2   1.    180. 0.00080.0877            238.6   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CBE11",
            "from_base_kv": 115.0,
            "to_bus": "CBEB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0004,
            "x_pu_on_system_base": -0.011,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 119,
            "raw_card": "T     CBE11   115. CBEB2   1.    180. 0.0004-0.011            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CBEY2",
            "from_base_kv": 10.5,
            "to_bus": "CBEB2",
            "to_base_kv": 1.0,
            "rated_mva": 90.0,
            "r_pu_on_system_base": 0.0013,
            "x_pu_on_system_base": 0.0461,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 120,
            "raw_card": "T     CBEY2   10.5 CBEB2   1.    90.0 0.00130.0461             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "VOE21",
            "from_base_kv": 230.0,
            "to_bus": "VOEB1",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0011,
            "x_pu_on_system_base": 0.0924,
            "tap1_kv": 244.3,
            "tap2_kv": 1.0,
            "source_line": 128,
            "raw_card": "T     VOE21   230. VOEB1   1.    180. 0.00110.0924            244.3   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "VOE11",
            "from_base_kv": 115.0,
            "to_bus": "VOEB1",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0006,
            "x_pu_on_system_base": -0.006,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 129,
            "raw_card": "T     VOE11   115. VOEB1   1.    180. 0.0006-0.006            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "VOEY1",
            "from_base_kv": 10.5,
            "to_bus": "VOEB1",
            "to_base_kv": 1.0,
            "rated_mva": 60.0,
            "r_pu_on_system_base": 0.0014,
            "x_pu_on_system_base": 0.0606,
            "tap1_kv": 11.0,
            "tap2_kv": 1.0,
            "source_line": 130,
            "raw_card": "T     VOEY1   10.5 VOEB1   1.    60.0 0.00140.0606             11.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "VOE21",
            "from_base_kv": 230.0,
            "to_bus": "VOEB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.001,
            "x_pu_on_system_base": 0.0834,
            "tap1_kv": 244.3,
            "tap2_kv": 1.0,
            "source_line": 131,
            "raw_card": "T     VOE21   230. VOEB2   1.    180. 0.00100.0834            244.3   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "VOE11",
            "from_base_kv": 115.0,
            "to_bus": "VOEB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0005,
            "x_pu_on_system_base": -0.005,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 132,
            "raw_card": "T     VOE11   115. VOEB2   1.    180. 0.0005-0.005            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "VOEY2",
            "from_base_kv": 10.5,
            "to_bus": "VOEB2",
            "to_base_kv": 1.0,
            "rated_mva": 90.0,
            "r_pu_on_system_base": 0.0012,
            "x_pu_on_system_base": 0.0558,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 133,
            "raw_card": "T     VOEY2   10.5 VOEB2   1.    90.0 0.00120.0558             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "YOV21",
            "from_base_kv": 230.0,
            "to_bus": "YOVB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.001,
            "x_pu_on_system_base": 0.0834,
            "tap1_kv": 241.5,
            "tap2_kv": 1.0,
            "source_line": 141,
            "raw_card": "T     YOV21   230. YOVB2   1.    180. 0.00100.0834            241.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "YOV11",
            "from_base_kv": 115.0,
            "to_bus": "YOVB2",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0005,
            "x_pu_on_system_base": -0.006,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 142,
            "raw_card": "T     YOV11   115. YOVB2   1.    180. 0.0005-0.006            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "YOVY1",
            "from_base_kv": 10.5,
            "to_bus": "YOVB2",
            "to_base_kv": 1.0,
            "rated_mva": 90.0,
            "r_pu_on_system_base": 0.0012,
            "x_pu_on_system_base": 0.0515,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 143,
            "raw_card": "T     YOVY1   10.5 YOVB2   1.    90.0 0.00120.0515             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "YOV21",
            "from_base_kv": 230.0,
            "to_bus": "YOVB3",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.001,
            "x_pu_on_system_base": 0.0832,
            "tap1_kv": 241.5,
            "tap2_kv": 1.0,
            "source_line": 144,
            "raw_card": "T     YOV21   230. YOVB3   1.    180. 0.00100.0832            241.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "YOV11",
            "from_base_kv": 115.0,
            "to_bus": "YOVB3",
            "to_base_kv": 1.0,
            "rated_mva": 180.0,
            "r_pu_on_system_base": 0.0005,
            "x_pu_on_system_base": -0.005,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 145,
            "raw_card": "T     YOV11   115. YOVB3   1.    180. 0.0005-0.005            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "YOVY2",
            "from_base_kv": 10.5,
            "to_bus": "YOVB3",
            "to_base_kv": 1.0,
            "rated_mva": 90.0,
            "r_pu_on_system_base": 0.0012,
            "x_pu_on_system_base": 0.0514,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 146,
            "raw_card": "T     YOVY2   10.5 YOVB3   1.    90.0 0.00120.0514             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "NHA11",
            "from_base_kv": 115.0,
            "to_bus": "NHAY1",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0065,
            "x_pu_on_system_base": 0.3053,
            "tap1_kv": 118.2,
            "tap2_kv": 10.5,
            "source_line": 152,
            "raw_card": "T     NHA11   115. NHAY1   10.5  50.0 0.00650.3053            118.2 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "NHA12",
            "from_base_kv": 115.0,
            "to_bus": "NHAY2",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0065,
            "x_pu_on_system_base": 0.3029,
            "tap1_kv": 119.6,
            "tap2_kv": 10.5,
            "source_line": 153,
            "raw_card": "T     NHA12   115. NHAY2   10.5  50.0 0.00650.3029            119.6 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CDW11",
            "from_base_kv": 115.0,
            "to_bus": "CDWB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0057,
            "x_pu_on_system_base": 0.2183,
            "tap1_kv": 115.5,
            "tap2_kv": 1.0,
            "source_line": 163,
            "raw_card": "T     CDW11   115. CDWB1   1.    50.0 0.00570.2183            115.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CDWS1",
            "from_base_kv": 37.0,
            "to_bus": "CDWB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0026,
            "x_pu_on_system_base": -0.016,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 164,
            "raw_card": "T     CDWS1   37.  CDWB1   1.    50.0 0.0026-0.016             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CDWY1",
            "from_base_kv": 10.5,
            "to_bus": "CDWB1",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0054,
            "x_pu_on_system_base": 0.1443,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 165,
            "raw_card": "T     CDWY1   10.5 CDWB1   1.    31.5 0.00540.1443             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CDW12",
            "from_base_kv": 115.0,
            "to_bus": "CDWB2",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0091,
            "x_pu_on_system_base": 0.3458,
            "tap1_kv": 119.6,
            "tap2_kv": 1.0,
            "source_line": 166,
            "raw_card": "T     CDW12   115. CDWB2   1.    31.5 0.00910.3458            119.6   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CDWS2",
            "from_base_kv": 37.0,
            "to_bus": "CDWB2",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0061,
            "x_pu_on_system_base": -0.022,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 167,
            "raw_card": "T     CDWS2   37.  CDWB2   1.    31.5 0.0061-0.022             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "CDWY2",
            "from_base_kv": 10.5,
            "to_bus": "CDWB2",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0064,
            "x_pu_on_system_base": 0.2207,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 168,
            "raw_card": "T     CDWY2   10.5 CDWB2   1.    31.5 0.00640.2207             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "JIP11",
            "from_base_kv": 115.0,
            "to_bus": "JIPY1",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0063,
            "x_pu_on_system_base": 0.3047,
            "tap1_kv": 121.0,
            "tap2_kv": 10.5,
            "source_line": 176,
            "raw_card": "T     JIP11   115. JIPY1   10.5  50.0 0.00630.3047            121.0 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "JIP12",
            "from_base_kv": 115.0,
            "to_bus": "JIPB2",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0046,
            "x_pu_on_system_base": 0.2138,
            "tap1_kv": 119.6,
            "tap2_kv": 1.0,
            "source_line": 177,
            "raw_card": "T     JIP12   115. JIPB2   1.    50.0 0.00460.2138            119.6   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "JIPS1",
            "from_base_kv": 37.0,
            "to_bus": "JIPB2",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0028,
            "x_pu_on_system_base": -0.011,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 178,
            "raw_card": "T     JIPS1   37.  JIPB2   1.    50.0 0.0028-0.011             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "JIPY2",
            "from_base_kv": 10.5,
            "to_bus": "JIPB2",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0032,
            "x_pu_on_system_base": 0.1421,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 179,
            "raw_card": "T     JIPY2   10.5 JIPB2   1.    50.0 0.00320.1421             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LAJ11",
            "from_base_kv": 115.0,
            "to_bus": "LAJY1",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0066,
            "x_pu_on_system_base": 0.2985,
            "tap1_kv": 119.6,
            "tap2_kv": 10.5,
            "source_line": 184,
            "raw_card": "T     LAJ11   115. LAJY1   10.5  50.0 0.00660.2985            119.6 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "LAJ11",
            "from_base_kv": 115.0,
            "to_bus": "LAJY2",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0066,
            "x_pu_on_system_base": 0.2995,
            "tap1_kv": 119.6,
            "tap2_kv": 10.5,
            "source_line": 185,
            "raw_card": "T     LAJ11   115. LAJY2   10.5  50.0 0.00660.2995            119.6 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "OBF11",
            "from_base_kv": 115.0,
            "to_bus": "OBFY1",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0066,
            "x_pu_on_system_base": 0.306,
            "tap1_kv": 118.2,
            "tap2_kv": 10.5,
            "source_line": 191,
            "raw_card": "T     OBF11   115. OBFY1   10.5  50.0 0.00660.3060            118.2 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "OBF12",
            "from_base_kv": 115.0,
            "to_bus": "OBFY2",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0066,
            "x_pu_on_system_base": 0.3049,
            "tap1_kv": 119.6,
            "tap2_kv": 10.5,
            "source_line": 192,
            "raw_card": "T     OBF12   115. OBFY2   10.5  50.0 0.00660.3049            119.6 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FPV11",
            "from_base_kv": 115.0,
            "to_bus": "FPVB1",
            "to_base_kv": 1.0,
            "rated_mva": 40.0,
            "r_pu_on_system_base": 0.0067,
            "x_pu_on_system_base": 0.2776,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 202,
            "raw_card": "T     FPV11   115. FPVB1   1.    40.0 0.00670.2776            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FPVS1",
            "from_base_kv": 37.0,
            "to_bus": "FPVB1",
            "to_base_kv": 1.0,
            "rated_mva": 40.0,
            "r_pu_on_system_base": 0.0045,
            "x_pu_on_system_base": -0.017,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 203,
            "raw_card": "T     FPVS1   37.  FPVB1   1.    40.0 0.0045-0.017             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FPVY1",
            "from_base_kv": 10.5,
            "to_bus": "FPVB1",
            "to_base_kv": 1.0,
            "rated_mva": 40.0,
            "r_pu_on_system_base": 0.0048,
            "x_pu_on_system_base": 0.1748,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 204,
            "raw_card": "T     FPVY1   10.5 FPVB1   1.    40.0 0.00480.1748             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FPV12",
            "from_base_kv": 115.0,
            "to_bus": "FPVB2",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0089,
            "x_pu_on_system_base": 0.3417,
            "tap1_kv": 118.2,
            "tap2_kv": 1.0,
            "source_line": 205,
            "raw_card": "T     FPV12   115. FPVB2   1.    31.5 0.00890.3417            118.2   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FPVS2",
            "from_base_kv": 37.0,
            "to_bus": "FPVB2",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0059,
            "x_pu_on_system_base": -0.013,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 206,
            "raw_card": "T     FPVS2   37.  FPVB2   1.    31.5 0.0059-0.013             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FPVY2",
            "from_base_kv": 10.5,
            "to_bus": "FPVB2",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0067,
            "x_pu_on_system_base": 0.2239,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 207,
            "raw_card": "T     FPVY2   10.5 FPVB2   1.    31.5 0.00670.2239             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "TYN11",
            "from_base_kv": 115.0,
            "to_bus": "TYNB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0047,
            "x_pu_on_system_base": 0.2228,
            "tap1_kv": 116.8,
            "tap2_kv": 1.0,
            "source_line": 216,
            "raw_card": "T     TYN11   115. TYNB1   1.    50.0 0.00470.2228            116.8   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "TYNS1",
            "from_base_kv": 37.0,
            "to_bus": "TYNB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0034,
            "x_pu_on_system_base": -0.014,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 217,
            "raw_card": "T     TYNS1   37.  TYNB1   1.    50.0 0.0034-0.014             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "TYNY1",
            "from_base_kv": 10.5,
            "to_bus": "TYNB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0037,
            "x_pu_on_system_base": 0.1412,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 218,
            "raw_card": "T     TYNY1   10.5 TYNB1   1.    50.0 0.00370.1412             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "TYN11",
            "from_base_kv": 115.0,
            "to_bus": "TYNB2",
            "to_base_kv": 1.0,
            "rated_mva": 40.0,
            "r_pu_on_system_base": 0.0073,
            "x_pu_on_system_base": 0.2611,
            "tap1_kv": 118.2,
            "tap2_kv": 1.0,
            "source_line": 219,
            "raw_card": "T     TYN11   115. TYNB2   1.    40.0 0.00730.2611            118.2   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "TYNS2",
            "from_base_kv": 37.0,
            "to_bus": "TYNB2",
            "to_base_kv": 1.0,
            "rated_mva": 40.0,
            "r_pu_on_system_base": 0.005,
            "x_pu_on_system_base": -0.016,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 220,
            "raw_card": "T     TYNS2   37.  TYNB2   1.    40.0 0.0050-0.016             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "TYNY2",
            "from_base_kv": 10.5,
            "to_bus": "TYNB2",
            "to_base_kv": 1.0,
            "rated_mva": 40.0,
            "r_pu_on_system_base": 0.0054,
            "x_pu_on_system_base": 0.1763,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 221,
            "raw_card": "T     TYNY2   10.5 TYNB2   1.    40.0 0.00540.1763             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FUN11",
            "from_base_kv": 115.0,
            "to_bus": "FUNB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0041,
            "x_pu_on_system_base": 0.2145,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 232,
            "raw_card": "T     FUN11   115. FUNB1   1.    50.0 0.00410.2145            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FUNS1",
            "from_base_kv": 37.0,
            "to_bus": "FUNB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0035,
            "x_pu_on_system_base": -0.012,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 233,
            "raw_card": "T     FUNS1   37.  FUNB1   1.    50.0 0.0035-0.012             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FUNY1",
            "from_base_kv": 10.5,
            "to_bus": "FUNB1",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0038,
            "x_pu_on_system_base": 0.1415,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 234,
            "raw_card": "T     FUNY1   10.5 FUNB1   1.    50.0 0.00380.1415             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FUN12",
            "from_base_kv": 115.0,
            "to_bus": "FUNY2",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0061,
            "x_pu_on_system_base": 0.2947,
            "tap1_kv": 119.6,
            "tap2_kv": 10.5,
            "source_line": 235,
            "raw_card": "T     FUN12   115. FUNY2   10.5  50.0 0.00610.2947            119.6 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FUN12",
            "from_base_kv": 115.0,
            "to_bus": "FUNB3",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0043,
            "x_pu_on_system_base": 0.2157,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 236,
            "raw_card": "T     FUN12   115. FUNB3   1.    50.0 0.00430.2157            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FUNS2",
            "from_base_kv": 37.0,
            "to_bus": "FUNB3",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0035,
            "x_pu_on_system_base": -0.011,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 237,
            "raw_card": "T     FUNS2   37.  FUNB3   1.    50.0 0.0035-0.011             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "FUNY3",
            "from_base_kv": 10.5,
            "to_bus": "FUNB3",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0038,
            "x_pu_on_system_base": 0.1402,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 238,
            "raw_card": "T     FUNY3   10.5 FUNB3   1.    50.0 0.00380.1402             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "ATT11",
            "from_base_kv": 115.0,
            "to_bus": "ATTB2",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0048,
            "x_pu_on_system_base": 0.2266,
            "tap1_kv": 121.0,
            "tap2_kv": 1.0,
            "source_line": 248,
            "raw_card": "T     ATT11   115. ATTB2   1.    50.0 0.00480.2266            121.0   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "ATTS1",
            "from_base_kv": 37.0,
            "to_bus": "ATTB2",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0028,
            "x_pu_on_system_base": -0.016,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 249,
            "raw_card": "T     ATTS1   37.  ATTB2   1.    50.0 0.0028-0.016             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "ATTY1",
            "from_base_kv": 10.5,
            "to_bus": "ATTB2",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0069,
            "x_pu_on_system_base": 0.1459,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 250,
            "raw_card": "T     ATTY1   10.5 ATTB2   1.    31.5 0.00690.1459             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "ATT12",
            "from_base_kv": 115.0,
            "to_bus": "ATTB3",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0048,
            "x_pu_on_system_base": 0.217,
            "tap1_kv": 118.2,
            "tap2_kv": 1.0,
            "source_line": 251,
            "raw_card": "T     ATT12   115. ATTB3   1.    50.0 0.00480.2170            118.2   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "ATTS2",
            "from_base_kv": 37.0,
            "to_bus": "ATTB3",
            "to_base_kv": 1.0,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0027,
            "x_pu_on_system_base": -0.001,
            "tap1_kv": 38.5,
            "tap2_kv": 1.0,
            "source_line": 252,
            "raw_card": "T     ATTS2   37.  ATTB3   1.    50.0 0.0027-0.001             38.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "ATTY2",
            "from_base_kv": 10.5,
            "to_bus": "ATTB3",
            "to_base_kv": 1.0,
            "rated_mva": 31.5,
            "r_pu_on_system_base": 0.0166,
            "x_pu_on_system_base": 0.1329,
            "tap1_kv": 10.5,
            "tap2_kv": 1.0,
            "source_line": 253,
            "raw_card": "T     ATTY2   10.5 ATTB3   1.    31.5 0.01660.1329             10.5   1.",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QRT11",
            "from_base_kv": 115.0,
            "to_bus": "QRTY1",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0065,
            "x_pu_on_system_base": 0.3076,
            "tap1_kv": 115.5,
            "tap2_kv": 10.5,
            "source_line": 259,
            "raw_card": "T     QRT11   115. QRTY1   10.5  50.0 0.00650.3076            115.5 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          },
          {
            "from_bus": "QRT12",
            "from_base_kv": 115.0,
            "to_bus": "QRTY2",
            "to_base_kv": 10.5,
            "rated_mva": 50.0,
            "r_pu_on_system_base": 0.0065,
            "x_pu_on_system_base": 0.3074,
            "tap1_kv": 116.8,
            "tap2_kv": 10.5,
            "source_line": 260,
            "raw_card": "T     QRT12   115. QRTY2   10.5  50.0 0.00650.3074            116.8 10.5",
            "tap_min": null,
            "tap_max": null,
            "tap_steps": null
          }
        ],
        "R_card_count": 0,
        "X_card_count": 0,
        "target_transformer": {
          "from_bus": "GXVS2",
          "from_base_kv": 37.0,
          "to_bus": "GXVY2",
          "to_base_kv": 10.5,
          "rated_mva": 10.0,
          "r_pu_on_system_base": 0.0436,
          "x_pu_on_system_base": 0.6802,
          "tap1_kv": 35.87,
          "tap2_kv": 10.5,
          "source_line": 48,
          "raw_card": "T     GXVS2   37.  GXVY2   10.5  10.0 0.04360.6802            35.87 10.5",
          "tap_min": null,
          "tap_max": null,
          "tap_steps": null
        },
        "target_bus": {
          "name": "GXVY2",
          "base_kv": 10.5,
          "p_load_mw": 5.5,
          "q_load_mvar": -0.55,
          "shunt_g_mw_raw": "",
          "shunt_b_mvar_raw": "",
          "pmax_mw_raw": "",
          "pgen_mw": 0.0,
          "qmax_mvar_raw": "0.",
          "qmax_mvar_field_value": 0.0,
          "qmin_mvar_raw": "",
          "qmin_mvar_field_value": null,
          "vm_setpoint_pu": 0.988,
          "source_line": 46,
          "raw_card": "BE    GXVY2   10.5GS5.5  -0.55            0.   0.        .988     ",
          "physical_compensation_capacity_mvar": null,
          "physical_switching_state": null
        }
      }
    },
    "missing_equipment_parameters": [
      "BE节点对应的实际设备类型及设备编号",
      "电容器/电抗器/SVC/SVG额定容量、分组容量及无功上下限",
      "13点和20点补偿设备投切及控制状态",
      "变压器分接头可调范围、档数、步长及控制方式",
      "原BPA计算结果PFO及未安排无功列表"
    ],
    "manual_references": {
      "file": "data/demo_area/raw/潮流手册.pdf",
      "BE_semantics_pdf_page": 74,
      "bus_fields_pdf_page": 75,
      "transformer_fields_pdf_pages": [
        84,
        85
      ],
      "tap_control_fields_pdf_page": 86,
      "unplanned_reactive_power_pdf_page": 95
    },
    "raw_spreadsheets": [
      {
        "source": "data/demo_area/raw/各10kV馈线/1反送程度分类/DD线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 95,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/2负载率分类/CW  线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 37,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/2负载率分类/ZF  东线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 36,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/3馈线变压器容量分类/GK  线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 105,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/3馈线变压器容量分类/XR  线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 47,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/3馈线变压器容量分类/YW  厂线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 213,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/KQ线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 17,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/NV  院1线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 9,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/QL  大学线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 8,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/EA  线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 116,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 289,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/VH  线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 134,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/5联络线数量分类/YE  村线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 189,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/6线路类型分类/GA  熙湖线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 22,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/6线路类型分类/IB  路南线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 98,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/7线路长度分类/JK  2线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 89,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/7线路长度分类/NR  线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 48,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/各10kV馈线/7线路长度分类/ZF  线.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 129,
            "columns": 202,
            "visibility": 0
          }
        ]
      },
      {
        "source": "data/demo_area/raw/示范区典型10kV馈线目录 - 脱密.xls",
        "sheets": [
          {
            "name": "Sheet1",
            "rows": 24,
            "columns": 3,
            "visibility": 0
          },
          {
            "name": "Sheet2",
            "rows": 0,
            "columns": 0,
            "visibility": 0
          },
          {
            "name": "Sheet3",
            "rows": 0,
            "columns": 0,
            "visibility": 0
          }
        ]
      }
    ],
    "search_scope": {
      "spreadsheet_files": 22,
      "spreadsheet_sheets": 28,
      "docx_and_pptx_files_including_git_HEAD_deleted_files": 24,
      "WPS_documents": 2,
      "task_document_pdf_pages": 121,
      "original_manual_pdf_pages": 95,
      "zip_extra_original_equipment_files_found": false,
      "PFO_BSE_MAP_files_found": false,
      "limitations": "检索本地项目材料及当前Git HEAD中的3份已删除文档；未将合成/IEEE示例网络参数作为示范区参数。未对文档内图片进行完整OCR。"
    }
  },
  "experiments": [
    {
      "scenario": "13",
      "field_validated": false,
      "input_sha256": {
        "data/demo_area/converted/demo_area_13_pandapower.json": "f8837c9b035b2929bf51332f274117edd0bb67d249b21b060d518394ce391dee",
        "data/demo_area/raw/13点sim2合并anony.dat": "ae840c888ccac947ac76cd4a43d3fa4352495685690ee3467998c09ba0918e9c"
      },
      "changes": [
        {
          "bus": 7,
          "name": "KCQY1",
          "gen_id": 2,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.986,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 8,
          "name": "KCQY2",
          "gen_id": 3,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.969,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 11,
          "name": "DPEY1",
          "gen_id": 4,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.982,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 12,
          "name": "DPEY2",
          "gen_id": 5,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.974,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 15,
          "name": "GXVY1",
          "gen_id": 6,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.984,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 16,
          "name": "GXVY2",
          "gen_id": 7,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.979,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 18,
          "name": "JIEY1",
          "gen_id": 8,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.972,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 19,
          "name": "JIEY2",
          "gen_id": 9,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.967,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 24,
          "name": "AYWY1",
          "gen_id": 12,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.986,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 25,
          "name": "AYWY2",
          "gen_id": 13,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.982,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 36,
          "name": "LQTY1",
          "gen_id": 18,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.992,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 37,
          "name": "LQTY2",
          "gen_id": 19,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.979,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 42,
          "name": "QUAY1",
          "gen_id": 20,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.974,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 43,
          "name": "QUAY2",
          "gen_id": 21,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.974,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 49,
          "name": "CBEY1",
          "gen_id": 22,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.993,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 50,
          "name": "CBEY2",
          "gen_id": 23,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.995,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 55,
          "name": "VOEY1",
          "gen_id": 24,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.993,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 56,
          "name": "VOEY2",
          "gen_id": 25,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.976,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 61,
          "name": "YOVY1",
          "gen_id": 26,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.984,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 62,
          "name": "YOVY2",
          "gen_id": 27,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.98,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 67,
          "name": "NHAY1",
          "gen_id": 28,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.975,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 68,
          "name": "NHAY2",
          "gen_id": 29,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.97,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 73,
          "name": "CDWY1",
          "gen_id": 30,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.983,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 80,
          "name": "JIPY1",
          "gen_id": 32,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.983,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 81,
          "name": "JIPY2",
          "gen_id": 33,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.998,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 84,
          "name": "LAJY1",
          "gen_id": 34,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.964,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 85,
          "name": "LAJY2",
          "gen_id": 35,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.962,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 88,
          "name": "OBFY1",
          "gen_id": 36,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.982,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 89,
          "name": "OBFY2",
          "gen_id": 37,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.983,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 94,
          "name": "FPVY1",
          "gen_id": 38,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.97,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 95,
          "name": "FPVY2",
          "gen_id": 39,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.969,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 101,
          "name": "TYNY1",
          "gen_id": 40,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.977,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 102,
          "name": "TYNY2",
          "gen_id": 41,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.979,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 109,
          "name": "FUNY1",
          "gen_id": 42,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.967,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 110,
          "name": "FUNY2",
          "gen_id": 43,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.976,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 111,
          "name": "FUNY3",
          "gen_id": 44,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.97,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 118,
          "name": "ATTY1",
          "gen_id": 45,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.975,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 119,
          "name": "ATTY2",
          "gen_id": 46,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.975,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 124,
          "name": "QRTY1",
          "gen_id": 47,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.978,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 125,
          "name": "QRTY2",
          "gen_id": 48,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.975,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        }
      ],
      "unresolved_controls": [
        {
          "bus": 3,
          "name": "IGSY1",
          "p_mw": 0.197,
          "reason": "Actual reactive capability/control settings required; original controller retained"
        },
        {
          "bus": 4,
          "name": "IGSY2",
          "p_mw": 1.462,
          "reason": "Actual reactive capability/control settings required; original controller retained"
        },
        {
          "bus": 21,
          "name": "HWFY1",
          "p_mw": 0.459,
          "reason": "Actual reactive capability/control settings required; original controller retained"
        },
        {
          "bus": 22,
          "name": "HWFY2",
          "p_mw": 0.652,
          "reason": "Actual reactive capability/control settings required; original controller retained"
        },
        {
          "bus": 28,
          "name": "WMNY1",
          "p_mw": 2.53,
          "reason": "Actual reactive capability/control settings required; original controller retained"
        },
        {
          "bus": 29,
          "name": "WMNY2",
          "p_mw": 2.36,
          "reason": "Actual reactive capability/control settings required; original controller retained"
        },
        {
          "bus": 32,
          "name": "NLDY1",
          "p_mw": 1.206,
          "reason": "Actual reactive capability/control settings required; original controller retained"
        },
        {
          "bus": 33,
          "name": "NLDY2",
          "p_mw": 1.135,
          "reason": "Actual reactive capability/control settings required; original controller retained"
        },
        {
          "bus": 74,
          "name": "CDWY2",
          "p_mw": 2.33,
          "reason": "Actual reactive capability/control settings required; original controller retained"
        }
      ],
      "before": {
        "operating_status": "violations_remaining",
        "converged": true,
        "overloaded_trafos": [
          {
            "index": 9,
            "name": "TRAFO-010",
            "loading_percent": 654.8757618324084,
            "limit_percent": 100.0,
            "p_hv_mw": 8.73472611080233,
            "q_hv_mvar": 51.85885985418042
          },
          {
            "index": 13,
            "name": "TRAFO-014",
            "loading_percent": 636.3956307623014,
            "limit_percent": 100.0,
            "p_hv_mw": 11.658405702735775,
            "q_hv_mvar": 49.12882796842517
          },
          {
            "index": 3,
            "name": "TRAFO-004",
            "loading_percent": 598.559367488742,
            "limit_percent": 100.0,
            "p_hv_mw": 1.4631067603856271,
            "q_hv_mvar": 59.99778858912598
          },
          {
            "index": 14,
            "name": "TRAFO-015",
            "loading_percent": 582.84351602583,
            "limit_percent": 100.0,
            "p_hv_mw": -3.177384077759436,
            "q_hv_mvar": 57.790100399673825
          },
          {
            "index": 15,
            "name": "TRAFO-016",
            "loading_percent": 547.5923408554378,
            "limit_percent": 100.0,
            "p_hv_mw": -3.6341063552652955,
            "q_hv_mvar": 55.04949865955506
          },
          {
            "index": 17,
            "name": "TRAFO-018",
            "loading_percent": 514.5776089958931,
            "limit_percent": 100.0,
            "p_hv_mw": -0.926153974185427,
            "q_hv_mvar": 51.66156389217292
          },
          {
            "index": 46,
            "name": "TRAFO-047",
            "loading_percent": 505.1957399417397,
            "limit_percent": 100.0,
            "p_hv_mw": -2.86115836941648,
            "q_hv_mvar": -152.90002948773426
          },
          {
            "index": 2,
            "name": "TRAFO-003",
            "loading_percent": 492.6603659805164,
            "limit_percent": 100.0,
            "p_hv_mw": 6.858612869153413,
            "q_hv_mvar": 48.168799879112605
          },
          {
            "index": 5,
            "name": "TRAFO-006",
            "loading_percent": 462.8468280166003,
            "limit_percent": 100.0,
            "p_hv_mw": 7.166469636714328,
            "q_hv_mvar": 45.704308655306846
          },
          {
            "index": 16,
            "name": "TRAFO-017",
            "loading_percent": 459.9973431654515,
            "limit_percent": 100.0,
            "p_hv_mw": -1.917883670572293,
            "q_hv_mvar": 45.56163757509343
          },
          {
            "index": 0,
            "name": "TRAFO-001",
            "loading_percent": 435.98428762988516,
            "limit_percent": 100.0,
            "p_hv_mw": -1.918990846398351,
            "q_hv_mvar": 43.72645972645567
          },
          {
            "index": 7,
            "name": "TRAFO-008",
            "loading_percent": 397.89571636779016,
            "limit_percent": 100.0,
            "p_hv_mw": 5.588225688505651,
            "q_hv_mvar": 39.357372992881494
          },
          {
            "index": 44,
            "name": "TRAFO-045",
            "loading_percent": 393.1228435933657,
            "limit_percent": 100.0,
            "p_hv_mw": -0.35025328357216345,
            "q_hv_mvar": -191.52017061277914
          },
          {
            "index": 6,
            "name": "TRAFO-007",
            "loading_percent": 371.3533842423823,
            "limit_percent": 100.0,
            "p_hv_mw": 1.216198941384332,
            "q_hv_mvar": 37.14928255069318
          },
          {
            "index": 45,
            "name": "TRAFO-046",
            "loading_percent": 282.6286852174551,
            "limit_percent": 100.0,
            "p_hv_mw": -1.8103091693723696,
            "q_hv_mvar": 87.96402084121802
          },
          {
            "index": 61,
            "name": "TRAFO-062",
            "loading_percent": 279.57757543853546,
            "limit_percent": 100.0,
            "p_hv_mw": 4.516574944298378,
            "q_hv_mvar": -108.56950548558315
          },
          {
            "index": 10,
            "name": "TRAFO-011",
            "loading_percent": 278.251873292528,
            "limit_percent": 100.0,
            "p_hv_mw": -0.6330204689137593,
            "q_hv_mvar": 13.95091715852921
          },
          {
            "index": 11,
            "name": "TRAFO-012",
            "loading_percent": 277.97170963533335,
            "limit_percent": 100.0,
            "p_hv_mw": -1.4095662125679054,
            "q_hv_mvar": 13.879819440920281
          },
          {
            "index": 57,
            "name": "TRAFO-058",
            "loading_percent": 275.0487163951015,
            "limit_percent": 100.0,
            "p_hv_mw": -8.726658468077684,
            "q_hv_mvar": -83.28379409600724
          },
          {
            "index": 36,
            "name": "TRAFO-037",
            "loading_percent": 269.9016526865611,
            "limit_percent": 100.0,
            "p_hv_mw": -70.79750461974085,
            "q_hv_mvar": -457.4501215809976
          },
          {
            "index": 56,
            "name": "TRAFO-057",
            "loading_percent": 230.71205306449025,
            "limit_percent": 100.0,
            "p_hv_mw": 18.792657362505658,
            "q_hv_mvar": 69.41794964691526
          },
          {
            "index": 43,
            "name": "TRAFO-044",
            "loading_percent": 230.59382949964134,
            "limit_percent": 100.0,
            "p_hv_mw": 14.425156697072863,
            "q_hv_mvar": 113.95631308041789
          },
          {
            "index": 8,
            "name": "TRAFO-009",
            "loading_percent": 219.78836278860175,
            "limit_percent": 100.0,
            "p_hv_mw": 15.324001822410086,
            "q_hv_mvar": 31.153222212490284
          },
          {
            "index": 54,
            "name": "TRAFO-055",
            "loading_percent": 213.8012238974035,
            "limit_percent": 100.0,
            "p_hv_mw": -75.41725930423127,
            "q_hv_mvar": 37.26575628066027
          },
          {
            "index": 55,
            "name": "TRAFO-056",
            "loading_percent": 208.69557918917505,
            "limit_percent": 100.0,
            "p_hv_mw": 80.160306681502,
            "q_hv_mvar": -13.855295626546669
          },
          {
            "index": 52,
            "name": "TRAFO-053",
            "loading_percent": 199.96604859447484,
            "limit_percent": 100.0,
            "p_hv_mw": 24.03011951960665,
            "q_hv_mvar": 98.27285808178704
          },
          {
            "index": 12,
            "name": "TRAFO-013",
            "loading_percent": 197.34275622356256,
            "limit_percent": 100.0,
            "p_hv_mw": 17.93978287724843,
            "q_hv_mvar": 25.667341837331612
          },
          {
            "index": 31,
            "name": "TRAFO-032",
            "loading_percent": 187.32333622335102,
            "limit_percent": 100.0,
            "p_hv_mw": -147.9595093025341,
            "q_hv_mvar": -296.98939330558477
          },
          {
            "index": 48,
            "name": "TRAFO-049",
            "loading_percent": 175.44030984605496,
            "limit_percent": 100.0,
            "p_hv_mw": 86.05984394838025,
            "q_hv_mvar": -12.436615283129385
          },
          {
            "index": 49,
            "name": "TRAFO-050",
            "loading_percent": 163.68645281893652,
            "limit_percent": 100.0,
            "p_hv_mw": -79.72570350891863,
            "q_hv_mvar": -16.051340123791977
          },
          {
            "index": 72,
            "name": "TRAFO-073",
            "loading_percent": 160.66792885024114,
            "limit_percent": 100.0,
            "p_hv_mw": 39.130459064891696,
            "q_hv_mvar": 69.8586335886314
          },
          {
            "index": 60,
            "name": "TRAFO-061",
            "loading_percent": 155.14617696768173,
            "limit_percent": 100.0,
            "p_hv_mw": 17.878127963544927,
            "q_hv_mvar": 58.48604864213171
          },
          {
            "index": 34,
            "name": "TRAFO-035",
            "loading_percent": 154.68193862116507,
            "limit_percent": 100.0,
            "p_hv_mw": -6.762131096211512,
            "q_hv_mvar": -87.71014932430434
          },
          {
            "index": 62,
            "name": "TRAFO-063",
            "loading_percent": 141.28590959100512,
            "limit_percent": 100.0,
            "p_hv_mw": 39.46319784142053,
            "q_hv_mvar": 57.1133395124953
          },
          {
            "index": 66,
            "name": "TRAFO-067",
            "loading_percent": 138.53686111605268,
            "limit_percent": 100.0,
            "p_hv_mw": -36.21028939994915,
            "q_hv_mvar": -55.66695559895884
          },
          {
            "index": 71,
            "name": "TRAFO-072",
            "loading_percent": 135.27815401855403,
            "limit_percent": 100.0,
            "p_hv_mw": 28.759737790950407,
            "q_hv_mvar": 60.99372678190552
          },
          {
            "index": 58,
            "name": "TRAFO-059",
            "loading_percent": 125.44457804633686,
            "limit_percent": 100.0,
            "p_hv_mw": 33.10953670822384,
            "q_hv_mvar": 53.018289423774064
          },
          {
            "index": 28,
            "name": "TRAFO-029",
            "loading_percent": 123.02803588544518,
            "limit_percent": 100.0,
            "p_hv_mw": -68.14013774287453,
            "q_hv_mvar": -202.72630524454178
          },
          {
            "index": 23,
            "name": "TRAFO-024",
            "loading_percent": 117.11036599415867,
            "limit_percent": 100.0,
            "p_hv_mw": -14.459999999925603,
            "q_hv_mvar": -64.05185941491953
          },
          {
            "index": 65,
            "name": "TRAFO-066",
            "loading_percent": 109.46682635996643,
            "limit_percent": 100.0,
            "p_hv_mw": 45.94467310474195,
            "q_hv_mvar": -24.667509394354422
          },
          {
            "index": 1,
            "name": "TRAFO-002",
            "loading_percent": 105.1878076704597,
            "limit_percent": 100.0,
            "p_hv_mw": -3.582065043019888,
            "q_hv_mvar": -9.72046373511562
          }
        ],
        "overloaded_lines": [
          {
            "index": 21,
            "name": "LINE-022",
            "loading_percent": 366.3671936707108,
            "limit_percent": 100.0,
            "p_from_mw": 79.72570351666388,
            "q_from_mvar": 16.051340127458207
          },
          {
            "index": 19,
            "name": "LINE-020",
            "loading_percent": 336.84170257569735,
            "limit_percent": 100.0,
            "p_from_mw": -2.841414285836416,
            "q_from_mvar": 58.21133653927789
          },
          {
            "index": 12,
            "name": "LINE-013",
            "loading_percent": 321.4650999726677,
            "limit_percent": 100.0,
            "p_from_mw": 4.3330239531481505,
            "q_from_mvar": 84.06225090314464
          },
          {
            "index": 15,
            "name": "LINE-016",
            "loading_percent": 290.68571158242554,
            "limit_percent": 100.0,
            "p_from_mw": -3.9567706698308722,
            "q_from_mvar": 107.58291970950313
          },
          {
            "index": 7,
            "name": "LINE-008",
            "loading_percent": 278.8046888800351,
            "limit_percent": 100.0,
            "p_from_mw": 1.8511167665404775,
            "q_from_mvar": 60.490056111845156
          },
          {
            "index": 4,
            "name": "LINE-005",
            "loading_percent": 275.7049038986276,
            "limit_percent": 100.0,
            "p_from_mw": 43.656454603131756,
            "q_from_mvar": 75.33642241813367
          },
          {
            "index": 9,
            "name": "LINE-010",
            "loading_percent": 252.8987512875629,
            "limit_percent": 100.0,
            "p_from_mw": -80.55935010140637,
            "q_from_mvar": 13.270246481152991
          },
          {
            "index": 8,
            "name": "LINE-009",
            "loading_percent": 252.8987512831657,
            "limit_percent": 100.0,
            "p_from_mw": -80.16030667500772,
            "q_from_mvar": 13.855295628113684
          },
          {
            "index": 11,
            "name": "LINE-012",
            "loading_percent": 240.7430096835161,
            "limit_percent": 100.0,
            "p_from_mw": 7.3725561898297265,
            "q_from_mvar": 45.96116705152524
          },
          {
            "index": 18,
            "name": "LINE-019",
            "loading_percent": 239.26089180472997,
            "limit_percent": 100.0,
            "p_from_mw": -1.594139410366412,
            "q_from_mvar": 45.96917446743556
          },
          {
            "index": 20,
            "name": "LINE-021",
            "loading_percent": 222.18215506796963,
            "limit_percent": 100.0,
            "p_from_mw": 7.2967120654640105,
            "q_from_mvar": 48.71951848109349
          },
          {
            "index": 5,
            "name": "LINE-006",
            "loading_percent": 174.88365800332477,
            "limit_percent": 100.0,
            "p_from_mw": -6.367691707314686,
            "q_from_mvar": 48.079449373079875
          },
          {
            "index": 6,
            "name": "LINE-007",
            "loading_percent": 174.8836580022497,
            "limit_percent": 100.0,
            "p_from_mw": -6.614125445039507,
            "q_from_mvar": 47.71658661975646
          },
          {
            "index": 13,
            "name": "LINE-014",
            "loading_percent": 168.812048706169,
            "limit_percent": 100.0,
            "p_from_mw": -1.9153792827158465,
            "q_from_mvar": 43.73368285385603
          },
          {
            "index": 10,
            "name": "LINE-011",
            "loading_percent": 163.22876007401746,
            "limit_percent": 100.0,
            "p_from_mw": 1.354102277235561,
            "q_from_mvar": 37.32262704410565
          },
          {
            "index": 14,
            "name": "LINE-015",
            "loading_percent": 154.06424716941598,
            "limit_percent": 100.0,
            "p_from_mw": 5.712824316370543,
            "q_from_mvar": 39.54070871215561
          },
          {
            "index": 17,
            "name": "LINE-018",
            "loading_percent": 149.90639421480313,
            "limit_percent": 100.0,
            "p_from_mw": -3.372930584459091,
            "q_from_mvar": 55.40962736303518
          },
          {
            "index": 16,
            "name": "LINE-017",
            "loading_percent": 140.8684310445192,
            "limit_percent": 100.0,
            "p_from_mw": -0.5872226261663329,
            "q_from_mvar": 52.16201721083509
          },
          {
            "index": 35,
            "name": "LINE-036",
            "loading_percent": 128.80325923667954,
            "limit_percent": 100.0,
            "p_from_mw": 17.333701527659194,
            "q_from_mvar": 158.43798440368363
          },
          {
            "index": 1,
            "name": "LINE-002",
            "loading_percent": 127.60827443139391,
            "limit_percent": 100.0,
            "p_from_mw": 30.79226076397554,
            "q_from_mvar": 35.44657636152249
          },
          {
            "index": 0,
            "name": "LINE-001",
            "loading_percent": 127.60827443045912,
            "limit_percent": 100.0,
            "p_from_mw": 30.848320595356917,
            "q_from_mvar": 35.55152558206235
          },
          {
            "index": 1183,
            "name": "LINE-1184",
            "loading_percent": 120.32067992098273,
            "limit_percent": 100.0,
            "p_from_mw": 2.881579591482515,
            "q_from_mvar": 2.0487110260591512
          },
          {
            "index": 1345,
            "name": "LINE-1346",
            "loading_percent": 115.48138609948661,
            "limit_percent": 100.0,
            "p_from_mw": 2.474573669021229,
            "q_from_mvar": 0.6701309541152096
          },
          {
            "index": 287,
            "name": "LINE-288",
            "loading_percent": 114.51287691369076,
            "limit_percent": 100.0,
            "p_from_mw": 2.720658906086214,
            "q_from_mvar": 7.811845734863679
          },
          {
            "index": 1475,
            "name": "LINE-1476",
            "loading_percent": 107.93481997017102,
            "limit_percent": 100.0,
            "p_from_mw": 4.90401655820996,
            "q_from_mvar": 0.9021775892762741
          },
          {
            "index": 45,
            "name": "LINE-046",
            "loading_percent": 102.4987443748032,
            "limit_percent": 100.0,
            "p_from_mw": 51.04918807718867,
            "q_from_mvar": 111.69340999528474
          },
          {
            "index": 2021,
            "name": "LINE-2022",
            "loading_percent": 102.46668400283197,
            "limit_percent": 100.0,
            "p_from_mw": 2.267630308986215,
            "q_from_mvar": 0.0012578483920604872
          }
        ],
        "vm_pu_min": 0.9422819382217593,
        "vm_pu_max": 1.0353957521753006,
        "voltage_violations_supplied_limits": 0,
        "voltage_screening_095_105": 210,
        "power_mismatch_max_mva": 3.511444853495428e-06,
        "trafo_008": {
          "loading_percent": 397.89571636779016,
          "p_hv_mw": 5.588225688505651,
          "q_hv_mvar": 39.357372992881494,
          "vm_lv_pu": 0.9789999999999999
        }
      },
      "after": {
        "operating_status": "violations_remaining",
        "converged": true,
        "overloaded_trafos": [
          {
            "index": 14,
            "name": "TRAFO-015",
            "loading_percent": 561.3431521728952,
            "limit_percent": 100.0,
            "p_hv_mw": -3.188435798298282,
            "q_hv_mvar": 55.57953078768533
          },
          {
            "index": 16,
            "name": "TRAFO-017",
            "loading_percent": 441.68642228039124,
            "limit_percent": 100.0,
            "p_hv_mw": -1.9247579545417608,
            "q_hv_mvar": 43.6919579015279
          },
          {
            "index": 15,
            "name": "TRAFO-016",
            "loading_percent": 396.7988197983307,
            "limit_percent": 100.0,
            "p_hv_mw": -3.6938146632739106,
            "q_hv_mvar": 39.42768275369065
          },
          {
            "index": 17,
            "name": "TRAFO-018",
            "loading_percent": 383.83560546482596,
            "limit_percent": 100.0,
            "p_hv_mw": -0.9742435119349862,
            "q_hv_mvar": 38.19017222406676
          },
          {
            "index": 0,
            "name": "TRAFO-001",
            "loading_percent": 350.2665233988605,
            "limit_percent": 100.0,
            "p_hv_mw": -1.9484450243819087,
            "q_hv_mvar": 34.904492739728134
          },
          {
            "index": 46,
            "name": "TRAFO-047",
            "loading_percent": 332.86496926642826,
            "limit_percent": 100.0,
            "p_hv_mw": -2.269903260376335,
            "q_hv_mvar": -100.57982890040962
          },
          {
            "index": 43,
            "name": "TRAFO-044",
            "loading_percent": 246.08918354023922,
            "limit_percent": 100.0,
            "p_hv_mw": 13.29326625744819,
            "q_hv_mvar": 120.88040159812216
          },
          {
            "index": 44,
            "name": "TRAFO-045",
            "loading_percent": 235.16768636314157,
            "limit_percent": 100.0,
            "p_hv_mw": 0.6912944622799562,
            "q_hv_mvar": -113.28325277729573
          },
          {
            "index": 1,
            "name": "TRAFO-002",
            "loading_percent": 220.45530663637498,
            "limit_percent": 100.0,
            "p_hv_mw": -3.565436565116352,
            "q_hv_mvar": -21.229194697900013
          },
          {
            "index": 55,
            "name": "TRAFO-056",
            "loading_percent": 212.51793426550637,
            "limit_percent": 100.0,
            "p_hv_mw": 80.29369382050166,
            "q_hv_mvar": -12.953132050998748
          },
          {
            "index": 54,
            "name": "TRAFO-055",
            "loading_percent": 200.8434828588284,
            "limit_percent": 100.0,
            "p_hv_mw": -75.55757179656196,
            "q_hv_mvar": 15.396314905373533
          },
          {
            "index": 48,
            "name": "TRAFO-049",
            "loading_percent": 177.76690889232174,
            "limit_percent": 100.0,
            "p_hv_mw": 86.17456260250366,
            "q_hv_mvar": -5.258926511411051
          },
          {
            "index": 49,
            "name": "TRAFO-050",
            "loading_percent": 165.96459263789743,
            "limit_percent": 100.0,
            "p_hv_mw": -79.8416429184965,
            "q_hv_mvar": 11.395002788917678
          },
          {
            "index": 13,
            "name": "TRAFO-014",
            "loading_percent": 147.79670891999172,
            "limit_percent": 100.0,
            "p_hv_mw": 11.514962214763107,
            "q_hv_mvar": 1.6501860233393533
          },
          {
            "index": 9,
            "name": "TRAFO-010",
            "loading_percent": 118.72477632504635,
            "limit_percent": 100.0,
            "p_hv_mw": 8.572760232398702,
            "q_hv_mvar": -4.2199904950127
          },
          {
            "index": 12,
            "name": "TRAFO-013",
            "loading_percent": 114.20016345868866,
            "limit_percent": 100.0,
            "p_hv_mw": 17.92283970014767,
            "q_hv_mvar": 1.3899467246236528
          },
          {
            "index": 65,
            "name": "TRAFO-066",
            "loading_percent": 108.56815304569247,
            "limit_percent": 100.0,
            "p_hv_mw": 45.6594079067717,
            "q_hv_mvar": -23.07136500149
          },
          {
            "index": 45,
            "name": "TRAFO-046",
            "loading_percent": 106.37100840330255,
            "limit_percent": 100.0,
            "p_hv_mw": -2.549689747581762,
            "q_hv_mvar": 32.3588090374846
          }
        ],
        "overloaded_lines": [
          {
            "index": 21,
            "name": "LINE-022",
            "loading_percent": 371.4661817409814,
            "limit_percent": 100.0,
            "p_from_mw": 79.8416424042934,
            "q_from_mvar": -11.395002487694754
          },
          {
            "index": 19,
            "name": "LINE-020",
            "loading_percent": 324.41603605112033,
            "limit_percent": 100.0,
            "p_from_mw": -2.876795831354494,
            "q_from_mvar": 55.97026239450221
          },
          {
            "index": 8,
            "name": "LINE-009",
            "loading_percent": 257.53070715413406,
            "limit_percent": 100.0,
            "p_from_mw": -80.29369364552402,
            "q_from_mvar": 12.953132028261647
          },
          {
            "index": 9,
            "name": "LINE-010",
            "loading_percent": 257.53070699510613,
            "limit_percent": 100.0,
            "p_from_mw": -80.70748820949892,
            "q_from_mvar": 12.346455712495638
          },
          {
            "index": 18,
            "name": "LINE-019",
            "loading_percent": 229.73673405515646,
            "limit_percent": 100.0,
            "p_from_mw": -1.6262750042926495,
            "q_from_mvar": 44.067695262543936
          },
          {
            "index": 15,
            "name": "LINE-016",
            "loading_percent": 213.57537621165156,
            "limit_percent": 100.0,
            "p_from_mw": -4.3405117354031795,
            "q_from_mvar": 78.09149148829684
          },
          {
            "index": 4,
            "name": "LINE-005",
            "loading_percent": 139.18703497411437,
            "limit_percent": 100.0,
            "p_from_mw": 43.30362464112286,
            "q_from_mvar": 3.256808128319138
          },
          {
            "index": 12,
            "name": "LINE-013",
            "loading_percent": 137.1409813367165,
            "limit_percent": 100.0,
            "p_from_mw": 3.6752172730098778,
            "q_from_mvar": 35.316761288853414
          },
          {
            "index": 13,
            "name": "LINE-014",
            "loading_percent": 135.62234026714674,
            "limit_percent": 100.0,
            "p_from_mw": -1.9461139783102566,
            "q_from_mvar": 34.90915483192966
          },
          {
            "index": 1183,
            "name": "LINE-1184",
            "loading_percent": 119.19325730647157,
            "limit_percent": 100.0,
            "p_from_mw": 2.8808228176436463,
            "q_from_mvar": 2.0482502420363673
          },
          {
            "index": 287,
            "name": "LINE-288",
            "loading_percent": 118.62588972204533,
            "limit_percent": 100.0,
            "p_from_mw": 2.7221695886912256,
            "q_from_mvar": 7.8127119542426495
          },
          {
            "index": 1345,
            "name": "LINE-1346",
            "loading_percent": 114.33686266982942,
            "limit_percent": 100.0,
            "p_from_mw": 2.4743647887088698,
            "q_from_mvar": 0.669713507704541
          },
          {
            "index": 2,
            "name": "LINE-003",
            "loading_percent": 112.7768302594256,
            "limit_percent": 100.0,
            "p_from_mw": -3.4525141954063203,
            "q_from_mvar": -21.0872660408802
          },
          {
            "index": 0,
            "name": "LINE-001",
            "loading_percent": 110.92969068065966,
            "limit_percent": 100.0,
            "p_from_mw": 28.21492342558057,
            "q_from_mvar": -29.36219114142591
          },
          {
            "index": 1,
            "name": "LINE-002",
            "loading_percent": 110.929690679697,
            "limit_percent": 100.0,
            "p_from_mw": 28.172560131009057,
            "q_from_mvar": -29.441499168837062
          },
          {
            "index": 17,
            "name": "LINE-018",
            "loading_percent": 108.62584420326952,
            "limit_percent": 100.0,
            "p_from_mw": -3.556676320019576,
            "q_from_mvar": 39.61677936706653
          },
          {
            "index": 1475,
            "name": "LINE-1476",
            "loading_percent": 106.87718536936073,
            "limit_percent": 100.0,
            "p_from_mw": 4.903938228752425,
            "q_from_mvar": 0.9021351227212945
          },
          {
            "index": 16,
            "name": "LINE-017",
            "loading_percent": 105.07709347542867,
            "limit_percent": 100.0,
            "p_from_mw": -0.785661403746241,
            "q_from_mvar": 38.46862549318915
          },
          {
            "index": 29,
            "name": "LINE-030",
            "loading_percent": 102.51057457549484,
            "limit_percent": 100.0,
            "p_from_mw": 13.380319462590867,
            "q_from_mvar": 121.1235502053702
          },
          {
            "index": 30,
            "name": "LINE-031",
            "loading_percent": 102.51057457519235,
            "limit_percent": 100.0,
            "p_from_mw": 13.30377267862283,
            "q_from_mvar": 120.89090801909467
          },
          {
            "index": 2021,
            "name": "LINE-2022",
            "loading_percent": 101.01341429988622,
            "limit_percent": 100.0,
            "p_from_mw": 2.2675280628343697,
            "q_from_mvar": 0.001222421576426637
          }
        ],
        "vm_pu_min": 0.9370936178096079,
        "vm_pu_max": 1.0278669405293164,
        "voltage_violations_supplied_limits": 0,
        "voltage_screening_095_105": 464,
        "power_mismatch_max_mva": 5.583141355486321e-06,
        "trafo_008": {
          "loading_percent": 55.40183524327193,
          "p_hv_mw": 5.521441318684221,
          "q_hv_mvar": 0.26066323482973464,
          "vm_lv_pu": 1.004105030281348
        }
      },
      "active_transfer_bottlenecks": [
        {
          "line_index": 4,
          "from_name": "FUNS2",
          "to_name": "AYWS1",
          "downstream_bus_count": 9,
          "downstream_net_demand_mw": 43.189,
          "active_transfer_upper_bound_mw": 34.824267126818334,
          "voltage_upper_bound_pu": 1.1,
          "support_or_transfer_reduction_lower_bound_mw": 8.364732873181666
        }
      ],
      "preserved": [
        "source files",
        "all load P/Q",
        "scheduled active generation at each bus",
        "topology",
        "line and transformer ratings",
        "impedances",
        "transformer taps",
        "external-grid voltage"
      ]
    },
    {
      "scenario": "20",
      "field_validated": false,
      "input_sha256": {
        "data/demo_area/converted/demo_area_20_pandapower.json": "09a3448f08feab33530ab23fae23b9d3fb63f568209fadf40edcea19982c771f",
        "data/demo_area/raw/20点sim2合并anony.dat": "f9712bf7c5e03185b77d8648f3ffc4c550ee383dca6df07003e17eff0c890dc5"
      },
      "changes": [
        {
          "bus": 3,
          "name": "IGSY1",
          "gen_id": 0,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.969,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 4,
          "name": "IGSY2",
          "gen_id": 1,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.995,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 7,
          "name": "KCQY1",
          "gen_id": 2,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.98,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 8,
          "name": "KCQY2",
          "gen_id": 3,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.978,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 11,
          "name": "DPEY1",
          "gen_id": 4,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.992,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 12,
          "name": "DPEY2",
          "gen_id": 5,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.972,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 15,
          "name": "GXVY1",
          "gen_id": 6,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.997,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 16,
          "name": "GXVY2",
          "gen_id": 7,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.988,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 18,
          "name": "JIEY1",
          "gen_id": 8,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.989,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 19,
          "name": "JIEY2",
          "gen_id": 9,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.986,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 21,
          "name": "HWFY1",
          "gen_id": 10,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.987,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 22,
          "name": "HWFY2",
          "gen_id": 11,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.989,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 24,
          "name": "AYWY1",
          "gen_id": 12,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.99,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 25,
          "name": "AYWY2",
          "gen_id": 13,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.994,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 28,
          "name": "WMNY1",
          "gen_id": 14,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.966,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 29,
          "name": "WMNY2",
          "gen_id": 15,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.982,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 32,
          "name": "NLDY1",
          "gen_id": 16,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.981,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 33,
          "name": "NLDY2",
          "gen_id": 17,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.964,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 36,
          "name": "LQTY1",
          "gen_id": 18,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.986,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 37,
          "name": "LQTY2",
          "gen_id": 19,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.987,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 42,
          "name": "QUAY1",
          "gen_id": 20,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.984,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 43,
          "name": "QUAY2",
          "gen_id": 21,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.984,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 49,
          "name": "CBEY1",
          "gen_id": 22,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.996,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 50,
          "name": "CBEY2",
          "gen_id": 23,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.999,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 55,
          "name": "VOEY1",
          "gen_id": 24,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.992,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 56,
          "name": "VOEY2",
          "gen_id": 25,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.974,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 61,
          "name": "YOVY1",
          "gen_id": 26,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.982,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 62,
          "name": "YOVY2",
          "gen_id": 27,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.987,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 67,
          "name": "NHAY1",
          "gen_id": 28,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.989,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 68,
          "name": "NHAY2",
          "gen_id": 29,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.979,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 73,
          "name": "CDWY1",
          "gen_id": 30,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.974,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 74,
          "name": "CDWY2",
          "gen_id": 31,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.975,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 80,
          "name": "JIPY1",
          "gen_id": 32,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.989,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 81,
          "name": "JIPY2",
          "gen_id": 33,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.974,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 84,
          "name": "LAJY1",
          "gen_id": 34,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.973,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 85,
          "name": "LAJY2",
          "gen_id": 35,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.973,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 88,
          "name": "OBFY1",
          "gen_id": 36,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.989,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 89,
          "name": "OBFY2",
          "gen_id": 37,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.982,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 94,
          "name": "FPVY1",
          "gen_id": 38,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.972,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 95,
          "name": "FPVY2",
          "gen_id": 39,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.987,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 101,
          "name": "TYNY1",
          "gen_id": 40,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.971,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 102,
          "name": "TYNY2",
          "gen_id": 41,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.973,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 109,
          "name": "FUNY1",
          "gen_id": 42,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.975,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 110,
          "name": "FUNY2",
          "gen_id": 43,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.976,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 118,
          "name": "ATTY1",
          "gen_id": 44,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.977,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 119,
          "name": "ATTY2",
          "gen_id": 45,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.985,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 124,
          "name": "QRTY1",
          "gen_id": 46,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.981,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        },
        {
          "bus": 125,
          "name": "QRTY2",
          "gen_id": 47,
          "mode": "fixed_q",
          "p_mw": 0.0,
          "q_mvar": 0.0,
          "old_voltage_target_pu": 0.97,
          "evidence": "Hypothesis only: no undocumented reactive source at a zero-P, zero-declared-Q BE node"
        }
      ],
      "unresolved_controls": [],
      "before": {
        "operating_status": "violations_remaining",
        "converged": true,
        "overloaded_trafos": [
          {
            "index": 14,
            "name": "TRAFO-015",
            "loading_percent": 829.3825884170005,
            "limit_percent": 100.0,
            "p_hv_mw": 3.3890274294430727,
            "q_hv_mvar": 81.67366675689566
          },
          {
            "index": 46,
            "name": "TRAFO-047",
            "loading_percent": 621.7966215445335,
            "limit_percent": 100.0,
            "p_hv_mw": -11.746405756820161,
            "q_hv_mvar": -187.1598938316133
          },
          {
            "index": 13,
            "name": "TRAFO-014",
            "loading_percent": 587.8234975368069,
            "limit_percent": 100.0,
            "p_hv_mw": 4.334030628118097,
            "q_hv_mvar": 46.86661466172096
          },
          {
            "index": 17,
            "name": "TRAFO-018",
            "loading_percent": 565.2205815566073,
            "limit_percent": 100.0,
            "p_hv_mw": 4.838796243320734,
            "q_hv_mvar": 56.07223131937036
          },
          {
            "index": 16,
            "name": "TRAFO-017",
            "loading_percent": 532.3231111360667,
            "limit_percent": 100.0,
            "p_hv_mw": 2.763981435183143,
            "q_hv_mvar": 52.39022102365856
          },
          {
            "index": 2,
            "name": "TRAFO-003",
            "loading_percent": 520.8652382263251,
            "limit_percent": 100.0,
            "p_hv_mw": 3.989837588451891,
            "q_hv_mvar": 51.08169284015732
          },
          {
            "index": 7,
            "name": "TRAFO-008",
            "loading_percent": 489.2596352069722,
            "limit_percent": 100.0,
            "p_hv_mw": 5.598089962563297,
            "q_hv_mvar": 48.068979204954644
          },
          {
            "index": 0,
            "name": "TRAFO-001",
            "loading_percent": 478.67183080208076,
            "limit_percent": 100.0,
            "p_hv_mw": 5.877877749164494,
            "q_hv_mvar": 47.26426303761814
          },
          {
            "index": 3,
            "name": "TRAFO-004",
            "loading_percent": 442.8613361100518,
            "limit_percent": 100.0,
            "p_hv_mw": 1.8543593568178458,
            "q_hv_mvar": 44.29884623128287
          },
          {
            "index": 15,
            "name": "TRAFO-016",
            "loading_percent": 419.56559042347266,
            "limit_percent": 100.0,
            "p_hv_mw": 2.7538073981067575,
            "q_hv_mvar": 41.93926277111407
          },
          {
            "index": 9,
            "name": "TRAFO-010",
            "loading_percent": 418.39886087097887,
            "limit_percent": 100.0,
            "p_hv_mw": 2.628085230375551,
            "q_hv_mvar": 33.60873701017824
          },
          {
            "index": 6,
            "name": "TRAFO-007",
            "loading_percent": 411.87089759204724,
            "limit_percent": 100.0,
            "p_hv_mw": 4.539116780869412,
            "q_hv_mvar": 41.614958128043185
          },
          {
            "index": 44,
            "name": "TRAFO-045",
            "loading_percent": 406.2380930104363,
            "limit_percent": 100.0,
            "p_hv_mw": -20.555436327611503,
            "q_hv_mvar": -195.51642187107413
          },
          {
            "index": 5,
            "name": "TRAFO-006",
            "loading_percent": 398.3547072380947,
            "limit_percent": 100.0,
            "p_hv_mw": 5.242361031605144,
            "q_hv_mvar": 39.49163331074041
          },
          {
            "index": 55,
            "name": "TRAFO-056",
            "loading_percent": 315.632351716543,
            "limit_percent": 100.0,
            "p_hv_mw": 109.15236143882767,
            "q_hv_mvar": -55.98679248565369
          },
          {
            "index": 45,
            "name": "TRAFO-046",
            "loading_percent": 312.51400797628,
            "limit_percent": 100.0,
            "p_hv_mw": 18.491540331068695,
            "q_hv_mvar": 95.36418960898098
          },
          {
            "index": 54,
            "name": "TRAFO-055",
            "loading_percent": 293.4589296181246,
            "limit_percent": 100.0,
            "p_hv_mw": -104.34766121177296,
            "q_hv_mvar": 49.2259755515065
          },
          {
            "index": 43,
            "name": "TRAFO-044",
            "loading_percent": 283.0625412620349,
            "limit_percent": 100.0,
            "p_hv_mw": 34.28072653868625,
            "q_hv_mvar": 136.56387153388297
          },
          {
            "index": 48,
            "name": "TRAFO-049",
            "loading_percent": 267.29693996428415,
            "limit_percent": 100.0,
            "p_hv_mw": 126.8703848668073,
            "q_hv_mvar": 38.89618611900877
          },
          {
            "index": 57,
            "name": "TRAFO-058",
            "loading_percent": 265.4560052692778,
            "limit_percent": 100.0,
            "p_hv_mw": -10.098781563211176,
            "q_hv_mvar": -81.503871342954
          },
          {
            "index": 49,
            "name": "TRAFO-050",
            "loading_percent": 255.03149127111377,
            "limit_percent": 100.0,
            "p_hv_mw": -120.1457837597456,
            "q_hv_mvar": 35.98670097640929
          },
          {
            "index": 36,
            "name": "TRAFO-037",
            "loading_percent": 253.0042371825183,
            "limit_percent": 100.0,
            "p_hv_mw": -77.74406746115805,
            "q_hv_mvar": -426.479935020852
          },
          {
            "index": 31,
            "name": "TRAFO-032",
            "loading_percent": 251.5405012745056,
            "limit_percent": 100.0,
            "p_hv_mw": -69.48689687228159,
            "q_hv_mvar": -439.6591301383457
          },
          {
            "index": 12,
            "name": "TRAFO-013",
            "loading_percent": 242.27542318053113,
            "limit_percent": 100.0,
            "p_hv_mw": 10.738246317933786,
            "q_hv_mvar": 37.28197261741117
          },
          {
            "index": 56,
            "name": "TRAFO-057",
            "loading_percent": 184.98375694116788,
            "limit_percent": 100.0,
            "p_hv_mw": 13.03692255954445,
            "q_hv_mvar": 56.8322117652801
          },
          {
            "index": 29,
            "name": "TRAFO-030",
            "loading_percent": 164.40227744717023,
            "limit_percent": 100.0,
            "p_hv_mw": -6.099304198916112,
            "q_hv_mvar": -290.85598257761137
          },
          {
            "index": 10,
            "name": "TRAFO-011",
            "loading_percent": 163.76255259246108,
            "limit_percent": 100.0,
            "p_hv_mw": 1.6089974953119404,
            "q_hv_mvar": 8.007943075512376
          },
          {
            "index": 34,
            "name": "TRAFO-035",
            "loading_percent": 159.00702189594546,
            "limit_percent": 100.0,
            "p_hv_mw": -13.793645962121548,
            "q_hv_mvar": -89.2798484698911
          },
          {
            "index": 58,
            "name": "TRAFO-059",
            "loading_percent": 153.4834978336385,
            "limit_percent": 100.0,
            "p_hv_mw": 44.10311431125554,
            "q_hv_mvar": 61.382388387975155
          },
          {
            "index": 61,
            "name": "TRAFO-062",
            "loading_percent": 141.0673211443137,
            "limit_percent": 100.0,
            "p_hv_mw": 8.812813999077093,
            "q_hv_mvar": -53.91718271246999
          },
          {
            "index": 26,
            "name": "TRAFO-027",
            "loading_percent": 140.99506461349017,
            "limit_percent": 100.0,
            "p_hv_mw": -5.560998280540023,
            "q_hv_mvar": -241.6708436661485
          },
          {
            "index": 11,
            "name": "TRAFO-012",
            "loading_percent": 136.23346916472764,
            "limit_percent": 100.0,
            "p_hv_mw": 1.6141799138779587,
            "q_hv_mvar": 6.600405337273548
          },
          {
            "index": 59,
            "name": "TRAFO-060",
            "loading_percent": 134.29911540456854,
            "limit_percent": 100.0,
            "p_hv_mw": -21.379736888304436,
            "q_hv_mvar": -61.64529068263774
          },
          {
            "index": 24,
            "name": "TRAFO-025",
            "loading_percent": 131.76148517124795,
            "limit_percent": 100.0,
            "p_hv_mw": -4.58225241032566,
            "q_hv_mvar": -225.85744615163532
          },
          {
            "index": 72,
            "name": "TRAFO-073",
            "loading_percent": 120.64951094275533,
            "limit_percent": 100.0,
            "p_hv_mw": 35.36681346353161,
            "q_hv_mvar": 47.7541299391081
          },
          {
            "index": 20,
            "name": "TRAFO-021",
            "loading_percent": 119.48721111267137,
            "limit_percent": 100.0,
            "p_hv_mw": -18.509999999923433,
            "q_hv_mvar": -64.88701671762642
          },
          {
            "index": 27,
            "name": "TRAFO-028",
            "loading_percent": 113.35403598630928,
            "limit_percent": 100.0,
            "p_hv_mw": 15.460389426088245,
            "q_hv_mvar": 197.63100035544218
          },
          {
            "index": 71,
            "name": "TRAFO-072",
            "loading_percent": 111.89959441532915,
            "limit_percent": 100.0,
            "p_hv_mw": 26.800347468989898,
            "q_hv_mvar": 48.873102511438965
          },
          {
            "index": 1,
            "name": "TRAFO-002",
            "loading_percent": 111.14833457013937,
            "limit_percent": 100.0,
            "p_hv_mw": 4.252305374470166,
            "q_hv_mvar": -10.123956197999014
          },
          {
            "index": 23,
            "name": "TRAFO-024",
            "loading_percent": 110.12084723394142,
            "limit_percent": 100.0,
            "p_hv_mw": -13.479999999927495,
            "q_hv_mvar": -60.77225137443902
          },
          {
            "index": 52,
            "name": "TRAFO-053",
            "loading_percent": 106.99750388476494,
            "limit_percent": 100.0,
            "p_hv_mw": 21.838014873784005,
            "q_hv_mvar": 49.07769558456727
          },
          {
            "index": 25,
            "name": "TRAFO-026",
            "loading_percent": 102.41270071945463,
            "limit_percent": 100.0,
            "p_hv_mw": 14.37637558410427,
            "q_hv_mvar": 178.52254361169454
          },
          {
            "index": 40,
            "name": "TRAFO-041",
            "loading_percent": 101.84345476537924,
            "limit_percent": 100.0,
            "p_hv_mw": -144.4594801735948,
            "q_hv_mvar": -107.55591809665569
          }
        ],
        "overloaded_lines": [
          {
            "index": 22,
            "name": "LINE-023",
            "loading_percent": 553.203773255728,
            "limit_percent": 100.0,
            "p_from_mw": 115.96578382985265,
            "q_from_mvar": -36.41670096857122
          },
          {
            "index": 20,
            "name": "LINE-021",
            "loading_percent": 479.3235842656432,
            "limit_percent": 100.0,
            "p_from_mw": 4.06933627722569,
            "q_from_mvar": 82.5266323491616
          },
          {
            "index": 43,
            "name": "LINE-044",
            "loading_percent": 413.11951443450204,
            "limit_percent": 100.0,
            "p_from_mw": 123.54278811739509,
            "q_from_mvar": 495.53199003738104
          },
          {
            "index": 10,
            "name": "LINE-011",
            "loading_percent": 382.4854744386558,
            "limit_percent": 100.0,
            "p_from_mw": -110.0651215772685,
            "q_from_mvar": 54.64856836567535
          },
          {
            "index": 9,
            "name": "LINE-010",
            "loading_percent": 382.48547433661446,
            "limit_percent": 100.0,
            "p_from_mw": -109.15236138990966,
            "q_from_mvar": 55.98679250839268
          },
          {
            "index": 13,
            "name": "LINE-014",
            "loading_percent": 374.7796708223633,
            "limit_percent": 100.0,
            "p_from_mw": 12.396669820989239,
            "q_from_mvar": 96.69000623351072
          },
          {
            "index": 19,
            "name": "LINE-020",
            "loading_percent": 276.88008244310276,
            "limit_percent": 100.0,
            "p_from_mw": 3.1975343134983873,
            "q_from_mvar": 52.935987589055316
          },
          {
            "index": 16,
            "name": "LINE-017",
            "loading_percent": 269.57244113867176,
            "limit_percent": 100.0,
            "p_from_mw": 8.157766505368016,
            "q_from_mvar": 98.83641563733006
          },
          {
            "index": 44,
            "name": "LINE-045",
            "loading_percent": 264.0900035118174,
            "limit_percent": 100.0,
            "p_from_mw": -93.106042610238,
            "q_from_mvar": -485.8759619062132
          },
          {
            "index": 21,
            "name": "LINE-022",
            "loading_percent": 234.90211334406962,
            "limit_percent": 100.0,
            "p_from_mw": 4.479535164368828,
            "q_from_mvar": 51.697273893695424
          },
          {
            "index": 8,
            "name": "LINE-009",
            "loading_percent": 206.28165519331998,
            "limit_percent": 100.0,
            "p_from_mw": 2.0667639917295757,
            "q_from_mvar": 44.56832357843372
          },
          {
            "index": 12,
            "name": "LINE-013",
            "loading_percent": 203.78362347697973,
            "limit_percent": 100.0,
            "p_from_mw": 5.39002714517591,
            "q_from_mvar": 39.6756787057229
          },
          {
            "index": 5,
            "name": "LINE-006",
            "loading_percent": 198.20288146179033,
            "limit_percent": 100.0,
            "p_from_mw": 21.379736886123375,
            "q_from_mvar": 62.04529068135639
          },
          {
            "index": 15,
            "name": "LINE-016",
            "loading_percent": 189.44013284877062,
            "limit_percent": 100.0,
            "p_from_mw": 5.786478080027287,
            "q_from_mvar": 48.34617544421564
          },
          {
            "index": 14,
            "name": "LINE-015",
            "loading_percent": 185.34056090572483,
            "limit_percent": 100.0,
            "p_from_mw": 5.882231156907678,
            "q_from_mvar": 47.27296985294014
          },
          {
            "index": 11,
            "name": "LINE-012",
            "loading_percent": 181.03827453189118,
            "limit_percent": 100.0,
            "p_from_mw": 4.708754416634821,
            "q_from_mvar": 41.8281926371759
          },
          {
            "index": 1185,
            "name": "LINE-1186",
            "loading_percent": 157.2986945508307,
            "limit_percent": 100.0,
            "p_from_mw": 4.441817413584673,
            "q_from_mvar": 1.3771936255330282
          },
          {
            "index": 17,
            "name": "LINE-018",
            "loading_percent": 154.73222139103154,
            "limit_percent": 100.0,
            "p_from_mw": 5.247723354574962,
            "q_from_mvar": 56.67603775745909
          },
          {
            "index": 36,
            "name": "LINE-037",
            "loading_percent": 126.6221102124365,
            "limit_percent": 100.0,
            "p_from_mw": 31.879034372269576,
            "q_from_mvar": 153.2502291403002
          },
          {
            "index": 35,
            "name": "LINE-036",
            "loading_percent": 126.50334468609856,
            "limit_percent": 100.0,
            "p_from_mw": 126.93148794368884,
            "q_from_mvar": 39.18023281912483
          },
          {
            "index": 2023,
            "name": "LINE-2024",
            "loading_percent": 125.30559275549369,
            "limit_percent": 100.0,
            "p_from_mw": 2.75742983633634,
            "q_from_mvar": 0.039881340440537996
          },
          {
            "index": 30,
            "name": "LINE-031",
            "loading_percent": 117.91214602330851,
            "limit_percent": 100.0,
            "p_from_mw": 34.39590321135665,
            "q_from_mvar": 136.88557188056595
          },
          {
            "index": 31,
            "name": "LINE-032",
            "loading_percent": 117.91214602099656,
            "limit_percent": 100.0,
            "p_from_mw": 34.29462717240105,
            "q_from_mvar": 136.5777721572373
          },
          {
            "index": 18,
            "name": "LINE-019",
            "loading_percent": 114.85837201241173,
            "limit_percent": 100.0,
            "p_from_mw": 2.907134130872913,
            "q_from_mvar": 42.15068114809575
          },
          {
            "index": 1347,
            "name": "LINE-1348",
            "loading_percent": 112.82453381666733,
            "limit_percent": 100.0,
            "p_from_mw": 2.450342064289524,
            "q_from_mvar": 0.43925479076660445
          }
        ],
        "vm_pu_min": 0.9378233839181219,
        "vm_pu_max": 1.034493661870167,
        "voltage_violations_supplied_limits": 0,
        "voltage_screening_095_105": 389,
        "power_mismatch_max_mva": 3.098749413720355e-06,
        "trafo_008": {
          "loading_percent": 489.2596352069722,
          "p_hv_mw": 5.598089962563297,
          "q_hv_mvar": 48.068979204954644,
          "vm_lv_pu": 0.9879999999999997
        }
      },
      "after": {
        "operating_status": "violations_remaining",
        "converged": true,
        "overloaded_trafos": [
          {
            "index": 55,
            "name": "TRAFO-056",
            "loading_percent": 285.1982789746414,
            "limit_percent": 100.0,
            "p_hv_mw": 109.73664327734103,
            "q_hv_mvar": -2.3280996558868954
          },
          {
            "index": 54,
            "name": "TRAFO-055",
            "loading_percent": 273.2120777638209,
            "limit_percent": 100.0,
            "p_hv_mw": -104.9579421481998,
            "q_hv_mvar": 6.556598813954276
          },
          {
            "index": 48,
            "name": "TRAFO-049",
            "loading_percent": 256.62942629632505,
            "limit_percent": 100.0,
            "p_hv_mw": 126.91971350510639,
            "q_hv_mvar": 7.902271460073332
          },
          {
            "index": 49,
            "name": "TRAFO-050",
            "loading_percent": 243.23440216914477,
            "limit_percent": 100.0,
            "p_hv_mw": -120.22241148569123,
            "q_hv_mvar": -2.899142079845367
          }
        ],
        "overloaded_lines": [
          {
            "index": 22,
            "name": "LINE-023",
            "loading_percent": 525.4509748568368,
            "limit_percent": 100.0,
            "p_from_mw": 116.0424114856983,
            "q_from_mvar": 2.4691420798266064
          },
          {
            "index": 10,
            "name": "LINE-011",
            "loading_percent": 345.60525386526314,
            "limit_percent": 100.0,
            "p_from_mw": -110.48186835704645,
            "q_from_mvar": 1.2355035309664562
          },
          {
            "index": 9,
            "name": "LINE-010",
            "loading_percent": 345.60525386525234,
            "limit_percent": 100.0,
            "p_from_mw": -109.73664327733933,
            "q_from_mvar": 2.328099655890598
          },
          {
            "index": 1185,
            "name": "LINE-1186",
            "loading_percent": 155.26410834798506,
            "limit_percent": 100.0,
            "p_from_mw": 4.440074291931985,
            "q_from_mvar": 1.3762890721580732
          },
          {
            "index": 43,
            "name": "LINE-044",
            "loading_percent": 138.92797470607064,
            "limit_percent": 100.0,
            "p_from_mw": 105.56105440374829,
            "q_from_mvar": 130.69640101018416
          },
          {
            "index": 2023,
            "name": "LINE-2024",
            "loading_percent": 123.62519282307356,
            "limit_percent": 100.0,
            "p_from_mw": 2.7572851799187887,
            "q_from_mvar": 0.03983121958063068
          },
          {
            "index": 35,
            "name": "LINE-036",
            "loading_percent": 121.45474158482467,
            "limit_percent": 100.0,
            "p_from_mw": 126.97603678797817,
            "q_from_mvar": 8.164098612917304
          },
          {
            "index": 1347,
            "name": "LINE-1348",
            "loading_percent": 111.68176147368317,
            "limit_percent": 100.0,
            "p_from_mw": 2.4500929964582516,
            "q_from_mvar": 0.43876529274338766
          }
        ],
        "vm_pu_min": 0.92409818353172,
        "vm_pu_max": 1.0650985545694638,
        "voltage_violations_supplied_limits": 0,
        "voltage_screening_095_105": 454,
        "power_mismatch_max_mva": 3.861241533994542e-07,
        "trafo_008": {
          "loading_percent": 53.53082399217817,
          "p_hv_mw": 5.50117423130137,
          "q_hv_mvar": -0.5316809144906307,
          "vm_lv_pu": 1.0650985545694638
        }
      },
      "active_transfer_bottlenecks": [
        {
          "line_index": 1185,
          "from_name": "DD1",
          "to_name": "DD2",
          "downstream_bus_count": 93,
          "downstream_net_demand_mw": 4.3740000000000006,
          "active_transfer_upper_bound_mw": 3.3008558265243884,
          "voltage_upper_bound_pu": 1.1,
          "support_or_transfer_reduction_lower_bound_mw": 1.0731441734756122
        },
        {
          "line_index": 2023,
          "from_name": "CW16",
          "to_name": "CW30",
          "downstream_bus_count": 5,
          "downstream_net_demand_mw": 2.752,
          "active_transfer_upper_bound_mw": 2.5006483534275668,
          "voltage_upper_bound_pu": 1.1,
          "support_or_transfer_reduction_lower_bound_mw": 0.25135164657243303
        }
      ],
      "preserved": [
        "source files",
        "all load P/Q",
        "scheduled active generation at each bus",
        "topology",
        "line and transformer ratings",
        "impedances",
        "transformer taps",
        "external-grid voltage"
      ]
    }
  ],
  "diagnosis": {
    "pandapower_version": "3.4.0",
    "counterfactual_is_production_fix": false,
    "cases": [
      {
        "scenario": "13",
        "trafo_index": 7,
        "display_name": "TRAFO-008",
        "hv_bus": 14,
        "lv_bus": 16,
        "lv_bus_name": "GXVY2",
        "sn_mva": 10.0,
        "raw_rating_mva": 10.0,
        "raw_bus_card": "BE    GXVY2   10.5GS3.52 -0.36            0.   0.        .979 ",
        "raw_trafo_card": "T     GXVS2   37.  GXVY2   10.5  10.0 0.04360.6802            36.75 10.5",
        "raw_voltage_target_pu": 0.979,
        "raw_qmax_mvar": 0.0,
        "raw_qmin_mvar": 0.0,
        "converted_qmin_mvar": -9999.0,
        "converted_qmax_mvar": 9999.0,
        "sources": {
          "data/demo_area/converted/demo_area_13_pandapower.json": "f8837c9b035b2929bf51332f274117edd0bb67d249b21b060d518394ce391dee",
          "data/demo_area/raw/13点sim2合并anony.dat": "ae840c888ccac947ac76cd4a43d3fa4352495685690ee3467998c09ba0918e9c"
        },
        "saved": {
          "converged": true,
          "loading_percent": 397.8957163664238,
          "p_hv_mw": 5.588225688500836,
          "q_hv_mvar": 39.357372992740586,
          "vm_lv_pu": 0.979,
          "overloaded_transformers": 41
        },
        "experiments": {
          "nr": {
            "converged": true,
            "loading_percent": 397.89571636779016,
            "p_hv_mw": 5.588225688505651,
            "q_hv_mvar": 39.357372992881494,
            "vm_lv_pu": 0.9789999999999999,
            "overloaded_transformers": 41,
            "controller_q_mvar": -38.05490700914925,
            "iterations": 4
          },
          "iwamoto_nr": {
            "converged": true,
            "loading_percent": 397.8957163543621,
            "p_hv_mw": 5.5882256885218355,
            "q_hv_mvar": 39.35737299148758,
            "vm_lv_pu": 0.9790000000000002,
            "overloaded_transformers": 41,
            "controller_q_mvar": -38.05490700782684,
            "iterations": 4
          },
          "nr_existing_q_limits": {
            "converged": true,
            "loading_percent": 397.89571636779016,
            "p_hv_mw": 5.588225688505651,
            "q_hv_mvar": 39.357372992881494,
            "vm_lv_pu": 0.9789999999999999,
            "overloaded_transformers": 41,
            "controller_q_mvar": -38.05490700914925,
            "iterations": 4
          },
          "diagnostic_controller_q_zero": {
            "converged": true,
            "loading_percent": 54.76881861550196,
            "p_hv_mw": 5.521408570061528,
            "q_hv_mvar": 0.2601937350016337,
            "vm_lv_pu": 1.015709933501906,
            "overloaded_transformers": 40,
            "controller_q_mvar": 0.0,
            "iterations": 3
          }
        },
        "checks": {
          "capacity_matches_raw": true,
          "saved_result_reproduced": true,
          "solver_loading_agrees": true
        }
      },
      {
        "scenario": "20",
        "trafo_index": 7,
        "display_name": "TRAFO-008",
        "hv_bus": 14,
        "lv_bus": 16,
        "lv_bus_name": "GXVY2",
        "sn_mva": 10.0,
        "raw_rating_mva": 10.0,
        "raw_bus_card": "BE    GXVY2   10.5GS5.5  -0.55            0.   0.        .988     ",
        "raw_trafo_card": "T     GXVS2   37.  GXVY2   10.5  10.0 0.04360.6802            35.87 10.5",
        "raw_voltage_target_pu": 0.988,
        "raw_qmax_mvar": 0.0,
        "raw_qmin_mvar": 0.0,
        "converted_qmin_mvar": -9999.0,
        "converted_qmax_mvar": 9999.0,
        "sources": {
          "data/demo_area/converted/demo_area_20_pandapower.json": "09a3448f08feab33530ab23fae23b9d3fb63f568209fadf40edcea19982c771f",
          "data/demo_area/raw/20点sim2合并anony.dat": "f9712bf7c5e03185b77d8648f3ffc4c550ee383dca6df07003e17eff0c890dc5"
        },
        "saved": {
          "converged": true,
          "loading_percent": 489.25963520275104,
          "p_hv_mw": 5.598089962575283,
          "q_hv_mvar": 48.06897920451952,
          "vm_lv_pu": 0.988,
          "overloaded_transformers": 43
        },
        "experiments": {
          "nr": {
            "converged": true,
            "loading_percent": 489.2596352069722,
            "p_hv_mw": 5.598089962563297,
            "q_hv_mvar": 48.068979204954644,
            "vm_lv_pu": 0.9879999999999997,
            "overloaded_transformers": 43,
            "controller_q_mvar": -47.08868579802402,
            "iterations": 4
          },
          "iwamoto_nr": {
            "converged": true,
            "loading_percent": 489.25963520052386,
            "p_hv_mw": 5.598089962756369,
            "q_hv_mvar": 48.06897920426929,
            "vm_lv_pu": 0.9880000000000002,
            "overloaded_transformers": 43,
            "controller_q_mvar": -47.088685797380094,
            "iterations": 4
          },
          "nr_existing_q_limits": {
            "converged": true,
            "loading_percent": 489.2596352069722,
            "p_hv_mw": 5.598089962563297,
            "q_hv_mvar": 48.068979204954644,
            "vm_lv_pu": 0.9879999999999997,
            "overloaded_transformers": 43,
            "controller_q_mvar": -47.08868579802402,
            "iterations": 4
          },
          "diagnostic_controller_q_zero": {
            "converged": true,
            "loading_percent": 55.16164799061622,
            "p_hv_mw": 5.501246868552685,
            "q_hv_mvar": -0.5305477500046986,
            "vm_lv_pu": 1.0336094981484338,
            "overloaded_transformers": 42,
            "controller_q_mvar": 0.0,
            "iterations": 3
          }
        },
        "checks": {
          "capacity_matches_raw": true,
          "saved_result_reproduced": true,
          "solver_loading_agrees": true
        }
      }
    ],
    "partition_checks": [
      {
        "scenario": "13",
        "n_parts": 63,
        "converged_partitions": 63,
        "failed_partitions": 0,
        "max_vm_delta_vs_full_pu": 1.2348945643836373e-08,
        "max_va_delta_vs_full_deg": 1.5401997188746464e-07,
        "power_mismatch_max_mva": 3.3646523496236026e-06,
        "full_network_results_unchanged": true,
        "solution_role": "partition_validation_against_full_network",
        "independent_partition_solve": false
      },
      {
        "scenario": "20",
        "n_parts": 67,
        "converged_partitions": 67,
        "failed_partitions": 0,
        "max_vm_delta_vs_full_pu": 1.6021360349505187e-08,
        "max_va_delta_vs_full_deg": 5.45652710570721e-07,
        "power_mismatch_max_mva": 3.1720199280720873e-06,
        "full_network_results_unchanged": true,
        "solution_role": "partition_validation_against_full_network",
        "independent_partition_solve": false
      }
    ]
  },
  "source_sha256": {
    "data/diagnostics/dataset_quality_audit.json": "6f038eb114154a344f868208e6add1202fbb4f46bd725867c3603f6ae35d8e6a",
    "data/diagnostics/actual_parameter_inventory.json": "007800022b36d8e7fcef84ea26fe029656129d197208ea8858c21b365e1c1f60",
    "data/diagnostics/trafo_008.json": "5fe1114f6e7b9baec1885927d830041dec7241225e970be7958d591535523d69",
    "data/demo_area/corrected/summary.json": "a69f7bc1edc541f86f5df2aac36744213ed8ad852be6d79bb8d636b0d419d600",
    "data/demo_area/converted/demo_area_feeders.json": "9daf383f3f41d0a4240286776649301e6ae63786c0ebea882498d896b0c765f2",
    "gmss/core.py": "4ef2bbc7237bace78463330e20fba969cb456980a62476bc0b3db452cb3b20e1",
    "tools/convert_bpa_to_pandapower.py": "f9a632175c86677c7f5998d01fa4230e708e5596c889873bbf1b1a150c51140e",
    "tools/convert_demo_feeders.py": "ab7ff5f36372f244b6f279deaa1ccd502eea3b92451c9a5c4f1796948fba2588",
    "data/demo_area/raw/13点sim2合并anony.dat": "ae840c888ccac947ac76cd4a43d3fa4352495685690ee3467998c09ba0918e9c",
    "data/demo_area/raw/20点sim2合并anony.dat": "f9712bf7c5e03185b77d8648f3ffc4c550ee383dca6df07003e17eff0c890dc5",
    "data/demo_area/raw/潮流手册.pdf": "dff0a2bd1f45e4bb07ac4096ea89294e00c07b40bf480615fe97ae27803da023",
    "data/demo_area/raw/示范区典型10kV馈线目录 - 脱密.xls": "940188f9952c8f4dbb81e385fbf7977d8592888fcd1ff5b2c3663e492a253076",
    "data/demo_area/raw/各10kV馈线/1反送程度分类/DD线.xls": "fdb6dbaac40368b510b919c6ebd048b1f88beff94ddc0ae90d973abf912e52fe",
    "data/demo_area/raw/各10kV馈线/7线路长度分类/NR  线.xls": "1d38d63b08e898757f0b26fb551b132094bb3cb6561c9bbdfe5d1d3bbf3ee700",
    "data/demo_area/raw/各10kV馈线/7线路长度分类/JK  2线.xls": "76a98d80953acc8002c4744ffbf9125cf4feb248ba91210c356905a3147bd21c",
    "data/demo_area/raw/各10kV馈线/7线路长度分类/ZF  线.xls": "2a6b009bf9884f221f32d0f3f86c66e39c6457ab2b62dbdd9b0b673fc7cb239d",
    "data/demo_area/raw/各10kV馈线/2负载率分类/ZF  东线.xls": "44163ce2c71010a8bb9163874730cf3e1d4ce3677496ec3c0e76d86b68d814dd",
    "data/demo_area/raw/各10kV馈线/2负载率分类/CW  线.xls": "da88b61c3aab4a8d609948be40608b5bd3bb893d062e5f71ace37aff5d7e6b75",
    "data/demo_area/raw/各10kV馈线/5联络线数量分类/VG  线.xls": "75a9ec008cc41fab05e7cfb3b92cccb87eb6cfea3c3c7556f90e868702f3a2e5",
    "data/demo_area/raw/各10kV馈线/5联络线数量分类/YE  村线.xls": "e49d0e41fad0cf543931eca53d15d77f1d172c64507cba58d7a669ea64a0863b",
    "data/demo_area/raw/各10kV馈线/5联络线数量分类/VH  线.xls": "a51572e8f295a917f0bcc58ec65d7106d3ae32e0698d76b2cdea6b5b8a534c6f",
    "data/demo_area/raw/各10kV馈线/5联络线数量分类/EA  线.xls": "cff239bde5c5d14db2245487f6c78b7d03d91a0e906092885c0b69f639e54abf",
    "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/KQ线.xls": "33830e046af3af2fe00a961db63513c095910fa644c9dd898fe53c922d8baacb",
    "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/QL  大学线.xls": "0e181f69b835368276bce32385a89275b08a89a7e9b3bb1fe0e6dea22904be47",
    "data/demo_area/raw/各10kV馈线/4馈线所带用户性质分类/NV  院1线.xls": "790f10edacbd0a087f6dbaad56f2a573fc0ce0cf0a8f9e933690768945e20e27",
    "data/demo_area/raw/各10kV馈线/6线路类型分类/IB  路南线.xls": "ab19571ae3221d392d528dee8a1cd0e0cf08d651ecab2e7074b8861954131d10",
    "data/demo_area/raw/各10kV馈线/6线路类型分类/GA  熙湖线.xls": "6d3428b73166eb2c9d1d6b1ec89caa1c5549a4d0c280235f25e29c01290c6755",
    "data/demo_area/raw/各10kV馈线/3馈线变压器容量分类/XR  线.xls": "4209a134e1c9bc08f5f166a355bbfaad9b18b83a2ae9b39c0e09e68aaa6281e2",
    "data/demo_area/raw/各10kV馈线/3馈线变压器容量分类/GK  线.xls": "2a1405b727611b8ffff10a620b74be4b82691b1ffba117383555ae94bef0d9bf",
    "data/demo_area/raw/各10kV馈线/3馈线变压器容量分类/YW  厂线.xls": "749828cb2534f852d109ea453f00bb4f74993ab6ff622f4fd8b76c1652a59b2d"
  },
  "test_log": "test_explicit_fixed_q_preserves_active_generation (test_demo_model_repair.DemoModelRepairTests.test_explicit_fixed_q_preserves_active_generation) ... ok\ntest_explicit_limited_pv_releases_voltage_when_q_is_saturated (test_demo_model_repair.DemoModelRepairTests.test_explicit_limited_pv_releases_voltage_when_q_is_saturated) ... ok\ntest_invalid_or_missing_capability_is_rejected (test_demo_model_repair.DemoModelRepairTests.test_invalid_or_missing_capability_is_rejected) ... ok\ntest_nonzero_active_generator_is_not_reclassified_without_parameters (test_demo_model_repair.DemoModelRepairTests.test_nonzero_active_generator_is_not_reclassified_without_parameters) ... ok\ntest_output_cannot_replace_source_case (test_demo_model_repair.DemoModelRepairTests.test_output_cannot_replace_source_case) ... ok\ntest_zero_source_hypothesis_removes_unbounded_control_and_preserves_inputs (test_demo_model_repair.DemoModelRepairTests.test_zero_source_hypothesis_removes_unbounded_control_and_preserves_inputs) ... ok\ntest_all_retries_preserve_policy_even_after_solver_updates_options (test_powerflow_model_consistency.PowerflowModelConsistencyTests.test_all_retries_preserve_policy_even_after_solver_updates_options) ... ok\ntest_all_voltage_controlled_case_can_retry_without_pq_variables (test_powerflow_model_consistency.PowerflowModelConsistencyTests.test_all_voltage_controlled_case_can_retry_without_pq_variables) ... ok\ntest_missing_or_nan_local_results_are_not_zero_error_success (test_powerflow_model_consistency.PowerflowModelConsistencyTests.test_missing_or_nan_local_results_are_not_zero_error_success) ... ok\ntest_retry_preserves_finite_reactive_limits (test_powerflow_model_consistency.PowerflowModelConsistencyTests.test_retry_preserves_finite_reactive_limits) ... ok\ntest_retry_preserves_unlimited_pv_model (test_powerflow_model_consistency.PowerflowModelConsistencyTests.test_retry_preserves_unlimited_pv_model) ... ok\n\n----------------------------------------------------------------------\nRan 11 tests in 2.551s\n\nOK\n"
}
